! *** EVALUATION SOFTWARE GENERATES COMPRESSED IDF - TO OBTAIN READABLE IDF PLEASE PURCHASE A LICENCE ***
! File generated by DesignBuilder - 6.1.3.008 2025/1/9 - 10:39:26
! Source file: D:\OneDrive\Classes\Software and Modelization\DesignBuilder\OfficeBuilding.dsb

Version, 8.9.0.001;

RunPeriod,
Untitled (O1-O1:31-12),
1,1,
12,31,
UseWeatherFile,
No,
Yes,
Yes,
Yes,
Yes,
1;


Site:Location,Untitled (O1-O1:31-12)  (01-01:31-12),
22.55,
114.1,
8,
18;

Site:GroundTemperature:BuildingSurface,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18;

Site:GroundTemperature:Deep,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14;

Site:GroundTemperature:Shallow,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14;

Site:GroundTemperature:FCfactorMethod,
17.37,
16.83,
17.79,
19.29,
23.21,
26.23,
28.27,
28.89,
27.84,
25.49,
22.35,
19.44;

Site:GroundReflectance, 
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2;

Site:GroundReflectance:SnowModifier,
2.0,
2.0;

SimulationControl,
Yes,
Yes,
No,
No,
Yes;


SizingPeriod:DesignDay, Summer Design Day in Untitled (O1-O1:31-12) Jul,
7,
15,
SummerDesignDay,
35,
6.2,
,
,
WetBulb,
27.2,
,
,
,
,
101108.9,
0,
0,
No,
No,
No,
ASHRAEClearSky,
,
,
,
,
0.98;

SizingPeriod:DesignDay, Summer Design Day in Untitled (O1-O1:31-12) Aug,
8,
15,
SummerDesignDay,
35,
6.7,
,
,
WetBulb,
26.6,
,
,
,
,
101108.9,
0,
0,
No,
No,
No,
ASHRAEClearSky,
,
,
,
,
0.98;

SizingPeriod:DesignDay, Summer Design Day in Untitled (O1-O1:31-12) Sep,
9,
15,
SummerDesignDay,
34.4,
6.7,
,
,
WetBulb,
25.7,
,
,
,
,
101108.9,
0,
0,
No,
No,
No,
ASHRAEClearSky,
,
,
,
,
0.98;

SizingPeriod:DesignDay, Winter Design Day in Untitled (O1-O1:31-12),
1,
15,
WinterDesignDay,
7.1,
0,
,
,
WetBulb,
7.1,
,
,
,
,
101108.9,
8.3,
0,
No,
No,
No,
,
,
,
,
,
0;

Timestep, 2;

ConvergenceLimits,
1,
25;

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, AirVelocitySchedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
.137;
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer

Schedule:Compact, 
2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;

Schedule:Compact,
2864,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
2867,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.05394,
Until: 20:00, 1,
Until: 24:00, 0.05394,
For: Weekends,
Until: 24:00, 0.05394,
For: Holidays,
Until: 24:00, 0.05394,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
2868,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;



Material, 1_1_37,
Rough,
.1327,
0.04,
10,
1400,
0.9,
0.6,
0.6;

Material, 1_2_9,
Rough,
.1,
1.13,
2000,
1000,
0.9,
0.6,
0.6;

Material, 1_3_29,
Rough,
.07,
0.41,
1200,
840,
0.9,
0.73,
0.73;

Material, 1_4_34,
Rough,
.03,
0.14,
650,
1200,
0.9,
0.78,
0.78;

Material, 3_1_7,
Rough,
.1,
1.4,
2100,
840,
0.9,
0.6,
0.6;

Material, 5_1_27,
Rough,
.025,
0.25,
900,
1000,
0.9,
0.5,
0.5;

Material, 7_1_5,
Rough,
.1,
0.84,
1700,
800,
0.9,
0.7,
0.7;

Material, 7_2_103,
Rough,
.0689,
0.034,
35,
1400,
0.9,
0.6,
0.6;

Material, 7_3_11,
Rough,
.047,
0.51,
1400,
1000,
0.9,
0.6,
0.6;

Material, 7_4_66,
Rough,
.013,
0.4,
1000,
1000,
0.9,
0.5,
0.5;

Material, 9_1_4,
Rough,
.01,
0.7,
2100,
1000,
0.9,
0.85,
0.9;

Material, 9_2_20,
Rough,
.0871,
0.04,
12,
840,
0.9,
0.6,
0.6;

Material, 9_4_113,
Rough,
.013,
0.25,
2800,
896,
0.9,
0.5,
0.5;


Construction, 1,
1_1_37,
1_2_9,
1_3_29,
1_4_34;

Construction, 2,
1_4_34,
1_3_29,
1_2_9,
1_1_37;

Construction, 3,
3_1_7;

Construction, 4,
3_1_7;
Material:NoMass, 5_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 5,
5_1_27,
5_RVAL_2,
5_1_27;
Material:NoMass, 6_RVAL_2,
Rough,
.15,
0.9,
0.7,
0.7;

Construction, 6,
5_1_27,
6_RVAL_2,
5_1_27;

Construction, 7,
7_1_5,
7_2_103,
7_3_11,
7_4_66;

Construction, 8,
7_4_66,
7_3_11,
7_2_103,
7_1_5;
Material:NoMass, 9_RVAL_3,
Rough,
.18,
0.9,
0.7,
0.7;

Construction, 9,
9_1_4,
9_2_20,
9_RVAL_3,
9_4_113;
Material:NoMass, 10_RVAL_2,
Rough,
.18,
0.9,
0.7,
0.7;

Construction, 10,
9_4_113,
10_RVAL_2,
9_2_20,
9_1_4;


WindowMaterial:SimpleGlazingSystem,
Simple 1001,
2.4,
.4,
.744;

Construction,1001,
Simple 1001;

HeatBalanceAlgorithm, 
ConductionTransferFunction,
2000,
0.00000001,
1000;

ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;

SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,
0,
Suburbs,
 .04,
 .4,
FullExterior,
25,
6;

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;
Zone, 1265,
0,
0,
0,
0,
1 ,
1,
,
 76.1315,
 25.3772,
TARP,
,
Yes;


PEOPLE, People 1265,
1265,
2864,
People/Area,
,
 .4,
,
 .3,
AutoCalculate,
Activity Schedule 1265,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1265,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1265,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1265,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1265 ,
1265,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1265 Equipment gain 1,
Electricity,
1265,
2867,
Watts/Area,
,
15,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1265#05;

WaterUse:Equipment,
DHW 1265,
DHW 1265,
 1.56649382716049E-07,
2864,
DHW Supply Temperature 1265,
DHW Supply Temperature 1265,
DHW Mains Temperature 1265,
1265,
,
;

Schedule:Compact, DHW Supply Temperature 1265,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1265,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1265 Infiltration,
1265,
2,
Flow/zone,
.014803,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1265_GroundFloor_0_0_0,
Floor, 1,
1265,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-60.3956992478, 5.175, 0,
-64.8456992478, 5.175, 0,
-64.8456992478, 11.475, 0,
-60.3956992478, 11.475, 0;

BuildingSurface:Detailed, 
1265_Ceiling_1_0_0,
Ceiling, 3,
1265,
Surface, 1787_Floor_0_0_10000, 
NoSun, 
NoWind, 
0, 
4, 
-64.84569925, 5.175, 3,
-60.39569925, 5.175, 3,
-60.39569925, 11.475, 3,
-64.84569925, 11.475, 3;

BuildingSurface:Detailed, 
1787_Floor_0_0_10000,
Floor, 4,
1787,
Surface, 1265_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925, 5.175, 3,
-64.84569925, 5.175, 3,
-64.84569925, 11.475, 3,
-60.39569925, 11.475, 3;

BuildingSurface:Detailed, 
1265_Partition_2_0_0,
Wall, 5,
1265,
Surface, 1272_Partition_4_0_10001, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478, 5.175, 0,
-60.3956992478, 11.475, 0,
-60.3956992478, 11.475, 3,
-60.3956992478, 5.175, 3;

BuildingSurface:Detailed, 
1272_Partition_4_0_10001,
Wall, 6,
1272,
Surface, 1265_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478, 11.475, 0,
-60.3956992478, 5.175, 0,
-60.3956992478, 5.175, 3,
-60.3956992478, 11.475, 3;

BuildingSurface:Detailed, 
1265_Wall_3_0_0,
Wall, 7,
1265,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-60.3956992478, 11.475, 0,
-64.8456992478, 11.475, 0,
-64.8456992478, 11.475, 3,
-60.3956992478, 11.475, 3;

FenestrationSurface:Detailed, 1265_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1265_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-61.385699248, 11.475, .84,
-63.855699242, 11.475, .84,
-63.855699242, 11.475, 2.26,
-61.385699248, 11.475, 2.26;

BuildingSurface:Detailed, 
1265_Partition_4_0_0,
Wall, 5,
1265,
Surface, 1307_Partition_2_0_10002, 
NoSun, 
NoWind, 
0, 
4, 
-64.8456992478, 11.475, 0,
-64.8456992478, 5.175, 0,
-64.8456992478, 5.175, 3,
-64.8456992478, 11.475, 3;

BuildingSurface:Detailed, 
1307_Partition_2_0_10002,
Wall, 6,
1307,
Surface, 1265_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.8456992478, 5.175, 0,
-64.8456992478, 11.475, 0,
-64.8456992478, 11.475, 3,
-64.8456992478, 5.175, 3;

BuildingSurface:Detailed, 
1265_Partition_5_0_0,
Wall, 5,
1265,
Surface, 1272_Partition_5_0_10003, 
NoSun, 
NoWind, 
0, 
4, 
-64.84569925, 5.175, 0,
-60.39569925, 5.175, 0,
-60.39569925, 5.175, 3,
-64.84569925, 5.175, 3;

BuildingSurface:Detailed, 
1272_Partition_5_0_10003,
Wall, 6,
1272,
Surface, 1265_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925, 5.175, 0,
-64.84569925, 5.175, 0,
-64.84569925, 5.175, 3,
-60.39569925, 5.175, 3;

Zone, 1272,
0,
0,
0,
0,
1 ,
1,
,
 665.8739,
 221.958,
TARP,
,
Yes;


PEOPLE, People 1272,
1272,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1272,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1272,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1272,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1272,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1272 ,
1272,
2868,
Watts/Area,
,
4.5,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1272 Equipment gain 1,
Electricity,
1272,
2867,
Watts/Area,
,
5,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1272#05;

WaterUse:Equipment,
DHW 1272,
DHW 1272,
 1.37011111111111E-06,
2864,
DHW Supply Temperature 1272,
DHW Supply Temperature 1272,
DHW Mains Temperature 1272,
1272,
,
;

Schedule:Compact, DHW Supply Temperature 1272,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1272,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1272 Infiltration,
1272,
2,
Flow/zone,
.129475,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1272_GroundFloor_0_0_0,
Floor, 1,
1272,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-60.3956992478, 3.275, 0,
-71.6456992478, 3.27500137, 0,
-71.6456992478, 5.175, 0,
-60.3956992478, 5.175, 0;

BuildingSurface:Detailed, 
1272_GroundFloor_0_0_1,
Floor, 1,
1272,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-47.4956992478,-4.825, 0,
-60.3956992478,-4.825, 0,
-60.3956992478, 11.475, 0,
-47.4956992478, 11.475, 0;

BuildingSurface:Detailed, 
1272_Ceiling_1_0_0,
Ceiling, 3,
1272,
Surface, 1694_Floor_0_0_10004, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.27500183, 3,
-60.39569925, 3.27500183, 3,
-60.39569925, 5.175, 3,
-71.64569925, 5.175, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10004,
Floor, 4,
1694,
Surface, 1272_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925, 3.27500183, 3,
-71.64569925, 3.27500183, 3,
-71.64569925, 5.175, 3,
-60.39569925, 5.175, 3;

BuildingSurface:Detailed, 
1272_Ceiling_1_0_1,
Ceiling, 3,
1272,
Surface, 1694_Floor_0_0_10005, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-4.825, 3,
-47.49569925,-4.825, 3,
-47.49569925, 11.475, 3,
-60.39569925, 11.475, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10005,
Floor, 4,
1694,
Surface, 1272_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-47.49569925,-4.825, 3,
-60.39569925,-4.825, 3,
-60.39569925, 11.475, 3,
-47.49569925, 11.475, 3;

BuildingSurface:Detailed, 
1272_Partition_2_0_0,
Wall, 5,
1272,
Surface, 1285_Partition_4_0_10006, 
NoSun, 
NoWind, 
0, 
4, 
-47.4956992478, 1.475, 0,
-47.4956992478, 11.475, 0,
-47.4956992478, 11.475, 3,
-47.4956992478, 1.475, 3;

BuildingSurface:Detailed, 
1285_Partition_4_0_10006,
Wall, 6,
1285,
Surface, 1272_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-47.4956992478, 11.475, 0,
-47.4956992478, 1.475, 0,
-47.4956992478, 1.475, 3,
-47.4956992478, 11.475, 3;

BuildingSurface:Detailed, 
1272_Wall_3_0_0,
Wall, 7,
1272,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-47.4956992478, 11.475, 0,
-60.3956992478, 11.475, 0,
-60.3956992478, 11.475, 3,
-47.4956992478, 11.475, 3;

FenestrationSurface:Detailed, 1272_Wall_3_0_0_0_0_1_Win,
Window, 
1001,
1272_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
2, 
4, 
-55.253199244, 11.475, .84,
-58.983199241, 11.475, .84,
-58.983199241, 11.475, 2.26,
-55.253199244, 11.475, 2.26;

BuildingSurface:Detailed, 
1272_Partition_6_0_0,
Wall, 5,
1272,
Surface, 1307_Partition_5_0_10007, 
NoSun, 
NoWind, 
0, 
4, 
-64.84569925, 5.175, 0,
-71.64569925, 5.175, 0,
-71.64569925, 5.175, 3,
-64.84569925, 5.175, 3;

BuildingSurface:Detailed, 
1307_Partition_5_0_10007,
Wall, 6,
1307,
Surface, 1272_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 5.175, 0,
-64.84569925, 5.175, 0,
-64.84569925, 5.175, 3,
-71.64569925, 5.175, 3;

BuildingSurface:Detailed, 
1272_Partition_7_0_0,
Wall, 5,
1272,
Surface, 1299_Partition_6_0_10008, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992478, 5.175, 0,
-71.6456992478, 3.27500137, 0,
-71.6456992478, 3.27500137, 3,
-71.6456992478, 5.175, 3;

BuildingSurface:Detailed, 
1299_Partition_6_0_10008,
Wall, 6,
1299,
Surface, 1272_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992478, 3.27500137, 0,
-71.6456992478, 5.175, 0,
-71.6456992478, 5.175, 3,
-71.6456992478, 3.27500137, 3;

BuildingSurface:Detailed, 
1272_Partition_8_0_0,
Wall, 6,
1272,
Surface, 1314_Partition_3_0_10009, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992514, 3.2750013694, 0,
-60.3956992514, 3.275, 0,
-60.3956992514, 3.275, 3,
-71.6456992514, 3.2750013694, 3;

BuildingSurface:Detailed, 
1314_Partition_3_0_10009,
Wall, 5,
1314,
Surface, 1272_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992514, 3.275, 0,
-71.6456992514, 3.2750013694, 0,
-71.6456992514, 3.2750013694, 3,
-60.3956992514, 3.275, 3;

BuildingSurface:Detailed, 
1272_Partition_9_0_0,
Wall, 6,
1272,
Surface, 1314_Partition_2_0_10010, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478, 3.275, 0,
-60.3956992478,-4.825, 0,
-60.3956992478,-4.825, 3,
-60.3956992478, 3.275, 3;

BuildingSurface:Detailed, 
1314_Partition_2_0_10010,
Wall, 5,
1314,
Surface, 1272_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478,-4.825, 0,
-60.3956992478, 3.275, 0,
-60.3956992478, 3.275, 3,
-60.3956992478,-4.825, 3;

BuildingSurface:Detailed, 
1272_Partition_10_0_0,
Wall, 5,
1272,
Surface, 1334_Partition_4_0_10011, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-4.825, 0,
-47.49569925,-4.825, 0,
-47.49569925,-4.825, 3,
-60.39569925,-4.825, 3;

BuildingSurface:Detailed, 
1334_Partition_4_0_10011,
Wall, 6,
1334,
Surface, 1272_Partition_10_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-47.49569925,-4.825, 0,
-60.39569925,-4.825, 0,
-60.39569925,-4.825, 3,
-47.49569925,-4.825, 3;

BuildingSurface:Detailed, 
1272_Partition_11_0_0,
Wall, 6,
1272,
Surface, 1324_Partition_5_0_10012, 
NoSun, 
NoWind, 
0, 
4, 
-47.4956992478,-4.825, 0,
-47.4956992478, 1.475, 0,
-47.4956992478, 1.475, 3,
-47.4956992478,-4.825, 3;

BuildingSurface:Detailed, 
1324_Partition_5_0_10012,
Wall, 5,
1324,
Surface, 1272_Partition_11_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-47.4956992478, 1.475, 0,
-47.4956992478,-4.825, 0,
-47.4956992478,-4.825, 3,
-47.4956992478, 1.475, 3;

Zone, 1285,
0,
0,
0,
0,
1 ,
1,
,
 226.3037,
 75.4346,
TARP,
,
Yes;


PEOPLE, People 1285,
1285,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1285,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1285,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1285,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1285,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1285 ,
1285,
2868,
Watts/Area,
,
4.5,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1285 Equipment gain 1,
Electricity,
1285,
2867,
Watts/Area,
,
5,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1285#05;

WaterUse:Equipment,
DHW 1285,
DHW 1285,
 4.65645679012346E-07,
2864,
DHW Supply Temperature 1285,
DHW Supply Temperature 1285,
DHW Mains Temperature 1285,
1285,
,
;

Schedule:Compact, DHW Supply Temperature 1285,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1285,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1285 Infiltration,
1285,
2,
Flow/zone,
.044003,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1285_GroundFloor_0_0_0,
Floor, 1,
1285,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-39.4956992478, 1.475, 0,
-47.4956992478, 1.475, 0,
-47.4956992478, 11.475, 0,
-39.4956992478, 11.475, 0;

BuildingSurface:Detailed, 
1285_Ceiling_1_0_0,
Ceiling, 3,
1285,
Surface, 1694_Floor_0_0_10013, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925, 1.475, 3,
-39.49569925, 1.475, 3,
-39.49569925, 3.025, 3,
-45.99569925, 3.025, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10013,
Floor, 4,
1694,
Surface, 1285_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.49569925, 1.475, 3,
-45.99569925, 1.475, 3,
-45.99569925, 3.025, 3,
-39.49569925, 3.025, 3;

BuildingSurface:Detailed, 
1285_Ceiling_1_0_1,
Ceiling, 3,
1285,
Surface, 1694_Floor_0_0_10014, 
NoSun, 
NoWind, 
0, 
4, 
-47.49569925, 1.475, 3,
-45.99569925, 1.475, 3,
-45.99569925, 11.475, 3,
-47.49569925, 11.475, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10014,
Floor, 4,
1694,
Surface, 1285_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925, 1.475, 3,
-47.49569925, 1.475, 3,
-47.49569925, 11.475, 3,
-45.99569925, 11.475, 3;

BuildingSurface:Detailed, 
1285_Ceiling_1_1_0,
Ceiling, 3,
1285,
Surface, 1794_Floor_0_0_10015, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925, 3.025, 3,
-39.49569925, 3.025, 3,
-39.49569925, 11.475, 3,
-45.99569925, 11.475, 3;

BuildingSurface:Detailed, 
1794_Floor_0_0_10015,
Floor, 4,
1794,
Surface, 1285_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.49569925, 3.025, 3,
-45.99569925, 3.025, 3,
-45.99569925, 11.475, 3,
-39.49569925, 11.475, 3;
FenestrationSurface:Detailed, 1285_Ceiling_1_1_0_0_0_0_Hole,
Door, IRTSurface,
1285_Ceiling_1_1_0,
1794_Floor_0_0_0_0_0_0_Hole_10017,
AutoCalculate, 
, 
, 
1, 
4, 
-45.89569924, 3.125, 3,
-39.59569925, 3.125, 3,
-39.59569925, 11.1825, 3,
-45.89569924, 11.1825, 3;

SurfaceProperty:ConvectionCoefficients, 1285_Ceiling_1_1_0_0_0_0_Hole,
Outside,
Value,
.1, 
,
,
Inside,
Value,
.1, 
,
;
FenestrationSurface:Detailed, 1794_Floor_0_0_0_0_0_0_Hole_10017,
Door, IRTSurface,
1794_Floor_0_0_10015,
1285_Ceiling_1_1_0_0_0_0_Hole,
AutoCalculate, 
, 
, 
1, 
4, 
-39.59569925, 3.125, 3,
-45.89569924, 3.125, 3,
-45.89569924, 11.1825, 3,
-39.59569925, 11.1825, 3;

BuildingSurface:Detailed, 
1285_Partition_2_0_0,
Wall, 5,
1285,
Surface, 1292_Partition_4_0_10017, 
NoSun, 
NoWind, 
0, 
4, 
-39.4956992478, 1.475, 0,
-39.4956992478, 11.475, 0,
-39.4956992478, 11.475, 3,
-39.4956992478, 1.475, 3;

BuildingSurface:Detailed, 
1292_Partition_4_0_10017,
Wall, 6,
1292,
Surface, 1285_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.4956992478, 11.475, 0,
-39.4956992478, 1.475, 0,
-39.4956992478, 1.475, 3,
-39.4956992478, 11.475, 3;

BuildingSurface:Detailed, 
1285_Wall_3_0_0,
Wall, 7,
1285,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-39.4956992478, 11.475, 0,
-47.4956992478, 11.475, 0,
-47.4956992478, 11.475, 3,
-39.4956992478, 11.475, 3;

FenestrationSurface:Detailed, 1285_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1285_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-41.195699248, 11.475, .84,
-45.795699242, 11.475, .84,
-45.795699242, 11.475, 2.26,
-41.195699248, 11.475, 2.26;

BuildingSurface:Detailed, 
1285_Partition_5_0_0,
Wall, 6,
1285,
Surface, 1324_Partition_4_0_10018, 
NoSun, 
NoWind, 
0, 
4, 
-47.49569925, 1.475, 0,
-39.49569925, 1.475, 0,
-39.49569925, 1.475, 3,
-47.49569925, 1.475, 3;

BuildingSurface:Detailed, 
1324_Partition_4_0_10018,
Wall, 5,
1324,
Surface, 1285_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.49569925, 1.475, 0,
-47.49569925, 1.475, 0,
-47.49569925, 1.475, 3,
-39.49569925, 1.475, 3;

Zone, 1292,
0,
0,
0,
0,
1 ,
1,
,
 222.5639,
 74.188,
TARP,
,
Yes;


PEOPLE, People 1292,
1292,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1292,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1292,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1292,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1292,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1292 ,
1292,
2868,
Watts/Area,
,
6,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1292 Equipment gain 1,
Electricity,
1292,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1292#05;

WaterUse:Equipment,
DHW 1292,
DHW 1292,
 4.57950617283951E-07,
2864,
DHW Supply Temperature 1292,
DHW Supply Temperature 1292,
DHW Mains Temperature 1292,
1292,
,
;

Schedule:Compact, DHW Supply Temperature 1292,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1292,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1292 Infiltration,
1292,
2,
Flow/zone,
.043276,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1292_GroundFloor_0_0_0,
Floor, 1,
1292,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-31.4956992478, 1.475, 0,
-39.4956992478, 1.475, 0,
-39.4956992478, 11.475, 0,
-31.4956992478, 11.475, 0;

BuildingSurface:Detailed, 
1292_Ceiling_1_0_0,
Ceiling, 3,
1292,
Surface, 1694_Floor_0_0_10019, 
NoSun, 
NoWind, 
0, 
4, 
-39.49569925, 1.475, 3,
-35.34569925, 1.475, 3,
-35.34569925, 3.025, 3,
-39.49569925, 3.025, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10019,
Floor, 4,
1694,
Surface, 1292_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925, 1.475, 3,
-39.49569925, 1.475, 3,
-39.49569925, 3.025, 3,
-35.34569925, 3.025, 3;

BuildingSurface:Detailed, 
1292_Ceiling_1_1_0,
Ceiling, 3,
1292,
Surface, 1723_Floor_0_0_10020, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925, 1.475, 3,
-31.49569925, 1.475, 3,
-31.49569925, 3.025, 3,
-35.34569925, 3.025, 3;

BuildingSurface:Detailed, 
1723_Floor_0_0_10020,
Floor, 4,
1723,
Surface, 1292_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925, 1.475, 3,
-35.34569925, 1.475, 3,
-35.34569925, 3.025, 3,
-31.49569925, 3.025, 3;

BuildingSurface:Detailed, 
1292_Ceiling_1_2_0,
Ceiling, 3,
1292,
Surface, 1794_Floor_0_0_10021, 
NoSun, 
NoWind, 
0, 
4, 
-39.49569925, 3.025, 3,
-39.24569925, 3.025, 3,
-39.24569925, 11.475, 3,
-39.49569925, 11.475, 3;

BuildingSurface:Detailed, 
1794_Floor_0_0_10021,
Floor, 4,
1794,
Surface, 1292_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.24569925, 3.025, 3,
-39.49569925, 3.025, 3,
-39.49569925, 11.475, 3,
-39.24569925, 11.475, 3;

BuildingSurface:Detailed, 
1292_Ceiling_1_3_0,
Ceiling, 3,
1292,
Surface, 1801_Floor_0_0_10022, 
NoSun, 
NoWind, 
0, 
4, 
-39.24569925, 3.025, 3,
-31.49569925, 3.025, 3,
-31.49569925, 11.475, 3,
-39.24569925, 11.475, 3;

BuildingSurface:Detailed, 
1801_Floor_0_0_10022,
Floor, 4,
1801,
Surface, 1292_Ceiling_1_3_0, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925, 3.025, 3,
-39.24569925, 3.025, 3,
-39.24569925, 11.475, 3,
-31.49569925, 11.475, 3;

BuildingSurface:Detailed, 
1292_Wall_2_0_0,
Wall, 7,
1292,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992478, 1.475, 0,
-31.4956992478, 11.475, 0,
-31.4956992478, 11.475, 3,
-31.4956992478, 1.475, 3;

FenestrationSurface:Detailed, 1292_Wall_2_0_0_0_0_0_Win,
Window, 
1001,
1292_Wall_2_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-31.4956992478, 3.54922, .84,
-31.4956992478, 9.27188, .84,
-31.4956992478, 9.27188, 2.26,
-31.4956992478, 3.54922, 2.26;

BuildingSurface:Detailed, 
1292_Wall_3_0_0,
Wall, 7,
1292,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992478, 11.475, 0,
-39.4956992478, 11.475, 0,
-39.4956992478, 11.475, 3,
-31.4956992478, 11.475, 3;

FenestrationSurface:Detailed, 1292_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1292_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-33.298819248, 11.475, .84,
-37.821479242, 11.475, .84,
-37.821479242, 11.475, 2.26,
-33.298819248, 11.475, 2.26;

BuildingSurface:Detailed, 
1292_Partition_5_0_0,
Wall, 6,
1292,
Surface, 1324_Partition_3_0_10023, 
NoSun, 
NoWind, 
0, 
4, 
-39.49569925, 1.475, 0,
-31.49569925, 1.475, 0,
-31.49569925, 1.475, 3,
-39.49569925, 1.475, 3;

BuildingSurface:Detailed, 
1324_Partition_3_0_10023,
Wall, 5,
1324,
Surface, 1292_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925, 1.475, 0,
-39.49569925, 1.475, 0,
-39.49569925, 1.475, 3,
-31.49569925, 1.475, 3;

Zone, 1299,
0,
0,
0,
0,
1 ,
1,
,
 80.7834,
 26.9278,
TARP,
,
Yes;


PEOPLE, People 1299,
1299,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1299,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1299,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1299,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1299,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1299 ,
1299,
2868,
Watts/Area,
,
4.5,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1299 Equipment gain 1,
Electricity,
1299,
2867,
Watts/Area,
,
5,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1299#05;

WaterUse:Equipment,
DHW 1299,
DHW 1299,
 1.66220987654321E-07,
2864,
DHW Supply Temperature 1299,
DHW Supply Temperature 1299,
DHW Mains Temperature 1299,
1299,
,
;

Schedule:Compact, DHW Supply Temperature 1299,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1299,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1299 Infiltration,
1299,
2,
Flow/zone,
.015708,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1299_GroundFloor_0_0_0,
Floor, 1,
1299,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-71.6456992478, 3.2750013694, 0,
-75.3956992478, 3.2750018258, 0,
-75.3956992478, 11.475, 0,
-71.6456992478, 11.475, 0;

BuildingSurface:Detailed, 
1299_Ceiling_1_0_0,
Ceiling, 3,
1299,
Surface, 1770_Floor_0_0_10024, 
NoSun, 
NoWind, 
0, 
4, 
-71.74569925, 3.37400183, 3,
-71.64569925, 3.37400183, 3,
-71.64569925, 5.175, 3,
-71.74569925, 5.175, 3;

BuildingSurface:Detailed, 
1770_Floor_0_0_10024,
Floor, 4,
1770,
Surface, 1299_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.37400183, 3,
-71.74569925, 3.37400183, 3,
-71.74569925, 5.175, 3,
-71.64569925, 5.175, 3;

BuildingSurface:Detailed, 
1299_Ceiling_1_0_1,
Ceiling, 3,
1299,
Surface, 1770_Floor_0_0_10025, 
NoSun, 
NoWind, 
0, 
4, 
-71.84469925, 3.37400183, 3,
-71.74569925, 3.37400183, 3,
-71.74569925, 7.27885092, 3,
-71.84469925, 7.27885092, 3;

BuildingSurface:Detailed, 
1770_Floor_0_0_10025,
Floor, 4,
1770,
Surface, 1299_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-71.74569925, 3.37400183, 3,
-71.84469925, 3.37400183, 3,
-71.84469925, 7.27885092, 3,
-71.74569925, 7.27885092, 3;

BuildingSurface:Detailed, 
1299_Ceiling_1_0_2,
Ceiling, 3,
1299,
Surface, 1770_Floor_0_0_10026, 
NoSun, 
NoWind, 
0, 
4, 
-75.10419925, 3.27500183, 3,
-71.64569925, 3.27500183, 3,
-71.64569925, 3.37400183, 3,
-75.10419925, 3.37400183, 3;

BuildingSurface:Detailed, 
1770_Floor_0_0_10026,
Floor, 4,
1770,
Surface, 1299_Ceiling_1_0_2, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.27500183, 3,
-75.10419925, 3.27500183, 3,
-75.10419925, 3.37400183, 3,
-71.64569925, 3.37400183, 3;

BuildingSurface:Detailed, 
1299_Ceiling_1_0_3,
Ceiling, 3,
1299,
Surface, 1770_Floor_0_0_10027, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 3.27500183, 3,
-75.10419925, 3.27500183, 3,
-75.10419925, 7.27885092, 3,
-75.39569925, 7.27885092, 3;

BuildingSurface:Detailed, 
1770_Floor_0_0_10027,
Floor, 4,
1770,
Surface, 1299_Ceiling_1_0_3, 
NoSun, 
NoWind, 
0, 
4, 
-75.10419925, 3.27500183, 3,
-75.39569925, 3.27500183, 3,
-75.39569925, 7.27885092, 3,
-75.10419925, 7.27885092, 3;

BuildingSurface:Detailed, 
1299_Ceiling_1_0_4,
Ceiling, 3,
1299,
Surface, 1770_Floor_0_0_10028, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 7.27885092, 3,
-75.10419925, 7.27885092, 3,
-75.10419925, 11.1835, 3,
-75.39569925, 11.1835, 3;

BuildingSurface:Detailed, 
1770_Floor_0_0_10028,
Floor, 4,
1770,
Surface, 1299_Ceiling_1_0_4, 
NoSun, 
NoWind, 
0, 
4, 
-75.10419925, 7.27885092, 3,
-75.39569925, 7.27885092, 3,
-75.39569925, 11.1835, 3,
-75.10419925, 11.1835, 3;

BuildingSurface:Detailed, 
1299_Ceiling_1_0_5,
Ceiling, 3,
1299,
Surface, 1770_Floor_0_0_10029, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 11.1835, 3,
-71.84469925, 11.1835, 3,
-71.84469925, 11.475, 3,
-75.39569925, 11.475, 3;

BuildingSurface:Detailed, 
1770_Floor_0_0_10029,
Floor, 4,
1770,
Surface, 1299_Ceiling_1_0_5, 
NoSun, 
NoWind, 
0, 
4, 
-71.84469925, 11.1835, 3,
-75.39569925, 11.1835, 3,
-75.39569925, 11.475, 3,
-71.84469925, 11.475, 3;

BuildingSurface:Detailed, 
1299_Ceiling_1_0_6,
Ceiling, 3,
1299,
Surface, 1770_Floor_0_0_10030, 
NoSun, 
NoWind, 
0, 
4, 
-71.84469925, 7.27885092, 3,
-71.74569925, 7.27885092, 3,
-71.74569925, 11.475, 3,
-71.84469925, 11.475, 3;

BuildingSurface:Detailed, 
1770_Floor_0_0_10030,
Floor, 4,
1770,
Surface, 1299_Ceiling_1_0_6, 
NoSun, 
NoWind, 
0, 
4, 
-71.74569925, 7.27885092, 3,
-71.84469925, 7.27885092, 3,
-71.84469925, 11.475, 3,
-71.74569925, 11.475, 3;

BuildingSurface:Detailed, 
1299_Ceiling_1_0_7,
Ceiling, 3,
1299,
Surface, 1770_Floor_0_0_10031, 
NoSun, 
NoWind, 
0, 
4, 
-75.10419925, 3.37400183, 3,
-71.84469925, 3.37400183, 3,
-71.84469925, 11.1835, 3,
-75.10419925, 11.1835, 3;

BuildingSurface:Detailed, 
1770_Floor_0_0_10031,
Floor, 4,
1770,
Surface, 1299_Ceiling_1_0_7, 
NoSun, 
NoWind, 
0, 
4, 
-71.84469925, 3.37400183, 3,
-75.10419925, 3.37400183, 3,
-75.10419925, 11.1835, 3,
-71.84469925, 11.1835, 3;
FenestrationSurface:Detailed, 1299_Ceiling_1_0_7_0_7_0_Hole,
Door, IRTSurface,
1299_Ceiling_1_0_7,
1770_Floor_0_0_0_0_0_0_Hole_10033,
AutoCalculate, 
, 
, 
1, 
4, 
-75.10219925, 3.37600183, 3,
-71.84669925, 3.37600183, 3,
-71.84669925, 11.1815, 3,
-75.10219925, 11.1815, 3;

SurfaceProperty:ConvectionCoefficients, 1299_Ceiling_1_0_7_0_7_0_Hole,
Outside,
Value,
.1, 
,
,
Inside,
Value,
.1, 
,
;
FenestrationSurface:Detailed, 1770_Floor_0_0_0_0_0_0_Hole_10033,
Door, IRTSurface,
1770_Floor_0_0_10031,
1299_Ceiling_1_0_7_0_7_0_Hole,
AutoCalculate, 
, 
, 
1, 
4, 
-71.84669925, 3.37600183, 3,
-75.10219925, 3.37600183, 3,
-75.10219925, 11.1815, 3,
-71.84669925, 11.1815, 3;

BuildingSurface:Detailed, 
1299_Ceiling_1_1_0,
Ceiling, 3,
1299,
Surface, 1779_Floor_0_0_10033, 
NoSun, 
NoWind, 
0, 
4, 
-71.74569925, 5.175, 3,
-71.64569925, 5.175, 3,
-71.64569925, 11.475, 3,
-71.74569925, 11.475, 3;

BuildingSurface:Detailed, 
1779_Floor_0_0_10033,
Floor, 4,
1779,
Surface, 1299_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 5.175, 3,
-71.74569925, 5.175, 3,
-71.74569925, 11.475, 3,
-71.64569925, 11.475, 3;

BuildingSurface:Detailed, 
1299_Partition_2_0_0,
Wall, 5,
1299,
Surface, 1307_Partition_4_0_10034, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992478, 5.175, 0,
-71.6456992478, 11.475, 0,
-71.6456992478, 11.475, 3,
-71.6456992478, 5.175, 3;

BuildingSurface:Detailed, 
1307_Partition_4_0_10034,
Wall, 6,
1307,
Surface, 1299_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992478, 11.475, 0,
-71.6456992478, 5.175, 0,
-71.6456992478, 5.175, 3,
-71.6456992478, 11.475, 3;

BuildingSurface:Detailed, 
1299_Wall_3_0_0,
Wall, 7,
1299,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-71.6456992478, 11.475, 0,
-75.3956992478, 11.475, 0,
-75.3956992478, 11.475, 3,
-71.6456992478, 11.475, 3;

FenestrationSurface:Detailed, 1299_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1299_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-72.46991925, 11.475, .84,
-74.44257925, 11.475, .84,
-74.44257925, 11.475, 2.26,
-72.46991925, 11.475, 2.26;

BuildingSurface:Detailed, 
1299_Wall_4_0_0,
Wall, 7,
1299,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478, 11.475, 0,
-75.3956992478, 3.2750018258, 0,
-75.3956992478, 3.2750018258, 3,
-75.3956992478, 11.475, 3;

FenestrationSurface:Detailed, 1299_Wall_4_0_0_0_0_0_Win,
Window, 
1001,
1299_Wall_4_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-75.3956992478, 9.63188036, .84,
-75.3956992478, 4.98922144, .84,
-75.3956992478, 4.98922144, 2.26,
-75.3956992478, 9.63188036, 2.26;

BuildingSurface:Detailed, 
1299_Partition_5_0_0,
Wall, 6,
1299,
Surface, 1314_Partition_4_0_10035, 
NoSun, 
NoWind, 
0, 
4, 
-75.3956992514, 3.2750018258, 0,
-71.6456992514, 3.2750013694, 0,
-71.6456992514, 3.2750013694, 3,
-75.3956992514, 3.2750018258, 3;

BuildingSurface:Detailed, 
1314_Partition_4_0_10035,
Wall, 5,
1314,
Surface, 1299_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992514, 3.2750013694, 0,
-75.3956992514, 3.2750018258, 0,
-75.3956992514, 3.2750018258, 3,
-71.6456992514, 3.2750013694, 3;

Zone, 1307,
0,
0,
0,
0,
1 ,
1,
,
 118.2278,
 39.4093,
TARP,
,
Yes;


PEOPLE, People 1307,
1307,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1307,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1307,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1307,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1307,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1307 ,
1307,
2868,
Watts/Area,
,
6,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1307 Equipment gain 1,
Electricity,
1307,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1307#05;

WaterUse:Equipment,
DHW 1307,
DHW 1307,
 2.43267283950617E-07,
2864,
DHW Supply Temperature 1307,
DHW Supply Temperature 1307,
DHW Mains Temperature 1307,
1307,
,
;

Schedule:Compact, DHW Supply Temperature 1307,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1307,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1307 Infiltration,
1307,
2,
Flow/zone,
.022989,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1307_GroundFloor_0_0_0,
Floor, 1,
1307,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-64.8456992478, 5.175, 0,
-71.6456992478, 5.175, 0,
-71.6456992478, 11.475, 0,
-64.8456992478, 11.475, 0;

BuildingSurface:Detailed, 
1307_Ceiling_1_0_0,
Ceiling, 3,
1307,
Surface, 1779_Floor_0_0_10036, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 5.175, 3,
-64.84569925, 5.175, 3,
-64.84569925, 11.475, 3,
-71.64569925, 11.475, 3;

BuildingSurface:Detailed, 
1779_Floor_0_0_10036,
Floor, 4,
1779,
Surface, 1307_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.84569925, 5.175, 3,
-71.64569925, 5.175, 3,
-71.64569925, 11.475, 3,
-64.84569925, 11.475, 3;

BuildingSurface:Detailed, 
1307_Wall_3_0_0,
Wall, 7,
1307,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-64.8456992478, 11.475, 0,
-71.6456992478, 11.475, 0,
-71.6456992478, 11.475, 3,
-64.8456992478, 11.475, 3;

FenestrationSurface:Detailed, 1307_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1307_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-66.305699248, 11.475, .84,
-70.185699242, 11.475, .84,
-70.185699242, 11.475, 2.26,
-66.305699248, 11.475, 2.26;

Zone, 1314,
0,
0,
0,
0,
1 ,
1,
,
 493.8645,
 164.6215,
TARP,
,
Yes;


PEOPLE, People 1314,
1314,
2864,
People/Area,
,
 .4,
,
 .3,
AutoCalculate,
Activity Schedule 1314,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1314,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1314,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1314,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1314 ,
1314,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1314 Equipment gain 1,
Electricity,
1314,
2867,
Watts/Area,
,
15,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1314#05;

WaterUse:Equipment,
DHW 1314,
DHW 1314,
 1.01618209876543E-06,
2864,
DHW Supply Temperature 1314,
DHW Supply Temperature 1314,
DHW Mains Temperature 1314,
1314,
,
;

Schedule:Compact, DHW Supply Temperature 1314,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1314,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1314 Infiltration,
1314,
2,
Flow/zone,
.096029,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1314_GroundFloor_0_0_0,
Floor, 1,
1314,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-60.3956992478,-4.825, 0,
-67.5956992478,-4.825, 0,
-67.5956992478, 3.2750008784, 0,
-60.3956992478, 3.275, 0;

BuildingSurface:Detailed, 
1314_GroundFloor_0_0_1,
Floor, 1,
1314,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-67.5956992478,-11.475, 0,
-75.3956992478,-11.475, 0,
-75.3956992478, 3.27500183, 0,
-67.5956992478, 3.2750008784, 0;

BuildingSurface:Detailed, 
1314_Ceiling_1_0_0,
Ceiling, 3,
1314,
Surface, 1687_Floor_0_0_10037, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-.44999909, 3,
-60.39569925,-.44999909, 3,
-60.39569925, 3.275, 3,
-67.59569925, 3.2750008768, 3;

BuildingSurface:Detailed, 
1687_Floor_0_0_10037,
Floor, 4,
1687,
Surface, 1314_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-.44999909, 3,
-67.59569925,-.44999909, 3,
-67.59569925, 3.2750008768, 3,
-60.39569925, 3.275, 3;

BuildingSurface:Detailed, 
1314_Ceiling_1_1_0,
Ceiling, 3,
1314,
Surface, 1694_Floor_0_0_10038, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-5.92499968, 3,
-67.59569925,-5.92499968, 3,
-67.59569925,-4.825, 3,
-70.29569925,-4.825, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10038,
Floor, 4,
1694,
Surface, 1314_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-5.92499968, 3,
-70.29569925,-5.92499968, 3,
-70.29569925,-4.825, 3,
-67.59569925,-4.825, 3;

BuildingSurface:Detailed, 
1314_Ceiling_1_1_1,
Ceiling, 3,
1314,
Surface, 1694_Floor_0_0_10039, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-4.825, 3,
-60.39569925,-4.825, 3,
-60.39569925,-4.175, 3,
-70.29569925,-4.175, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10039,
Floor, 4,
1694,
Surface, 1314_Ceiling_1_1_1, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-4.825, 3,
-70.29569925,-4.825, 3,
-70.29569925,-4.175, 3,
-60.39569925,-4.175, 3;

BuildingSurface:Detailed, 
1314_Ceiling_1_2_0,
Ceiling, 3,
1314,
Surface, 1732_Floor_0_0_10040, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-4.1750000032, 3,
-60.39569925,-4.1750000032, 3,
-60.39569925,-.4499990932, 3,
-67.59569925,-.4499990932, 3;

BuildingSurface:Detailed, 
1732_Floor_0_0_10040,
Floor, 4,
1732,
Surface, 1314_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-4.1750000032, 3,
-67.59569925,-4.1750000032, 3,
-67.59569925,-.4499990932, 3,
-60.39569925,-.4499990932, 3;

BuildingSurface:Detailed, 
1314_Ceiling_1_2_1,
Ceiling, 3,
1314,
Surface, 1732_Floor_0_0_10041, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925,-4.1750000032, 3,
-67.59569925,-4.1750000032, 3,
-67.59569925, 3.2750008768, 3,
-75.39569925, 3.2750018268, 3;

BuildingSurface:Detailed, 
1732_Floor_0_0_10041,
Floor, 4,
1732,
Surface, 1314_Ceiling_1_2_1, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-4.1750000032, 3,
-75.39569925,-4.1750000032, 3,
-75.39569925, 3.2750018268, 3,
-67.59569925, 3.2750008768, 3;

BuildingSurface:Detailed, 
1314_Ceiling_1_3_0,
Ceiling, 3,
1314,
Surface, 1755_Floor_0_0_10042, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925,-11.475, 3,
-70.29569925,-11.475, 3,
-70.29569925,-4.175, 3,
-75.39569925,-4.175, 3;

BuildingSurface:Detailed, 
1755_Floor_0_0_10042,
Floor, 4,
1755,
Surface, 1314_Ceiling_1_3_0, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-11.475, 3,
-75.39569925,-11.475, 3,
-75.39569925,-4.175, 3,
-70.29569925,-4.175, 3;

BuildingSurface:Detailed, 
1314_Ceiling_1_4_0,
Ceiling, 3,
1314,
Surface, 1763_Floor_0_0_10043, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-11.475, 3,
-67.59569925,-11.475, 3,
-67.59569925,-5.92499968, 3,
-70.29569925,-5.92499968, 3;

BuildingSurface:Detailed, 
1763_Floor_0_0_10043,
Floor, 4,
1763,
Surface, 1314_Ceiling_1_4_0, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-11.475, 3,
-70.29569925,-11.475, 3,
-70.29569925,-5.92499968, 3,
-67.59569925,-5.92499968, 3;

BuildingSurface:Detailed, 
1314_Wall_5_0_0,
Wall, 7,
1314,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478, 3.2750018258, 0,
-75.3956992478,-11.475, 0,
-75.3956992478,-11.475, 3,
-75.3956992478, 3.2750018258, 3;

FenestrationSurface:Detailed, 1314_Wall_5_0_0_0_0_1_Win,
Window, 
1001,
1314_Wall_5_0_0,
,
AutoCalculate, 
, 
1, 
2, 
4, 
-75.3956992478,-5.515159284, .84,
-75.3956992478,-9.761489821, .84,
-75.3956992478,-9.761489821, 2.26,
-75.3956992478,-5.515159284, 2.26;

BuildingSurface:Detailed, 
1314_Wall_6_0_0,
Wall, 7,
1314,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478,-11.475, 0,
-67.5956992478,-11.475, 0,
-67.5956992478,-11.475, 3,
-75.3956992478,-11.475, 3;

FenestrationSurface:Detailed, 1314_Wall_6_0_0_0_0_0_Win,
Window, 
1001,
1314_Wall_6_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-73.63257925,-11.475, .84,
-69.22991925,-11.475, .84,
-69.22991925,-11.475, 2.26,
-73.63257925,-11.475, 2.26;

BuildingSurface:Detailed, 
1314_Partition_7_0_0,
Wall, 5,
1314,
Surface, 1334_Partition_6_0_10044, 
NoSun, 
NoWind, 
0, 
4, 
-67.5956992478,-11.475, 0,
-67.5956992478,-4.825, 0,
-67.5956992478,-4.825, 3,
-67.5956992478,-11.475, 3;

BuildingSurface:Detailed, 
1334_Partition_6_0_10044,
Wall, 6,
1334,
Surface, 1314_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-67.5956992478,-4.825, 0,
-67.5956992478,-11.475, 0,
-67.5956992478,-11.475, 3,
-67.5956992478,-4.825, 3;

BuildingSurface:Detailed, 
1314_Partition_8_0_0,
Wall, 5,
1314,
Surface, 1334_Partition_5_0_10045, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-4.825, 0,
-60.39569925,-4.825, 0,
-60.39569925,-4.825, 3,
-67.59569925,-4.825, 3;

BuildingSurface:Detailed, 
1334_Partition_5_0_10045,
Wall, 6,
1334,
Surface, 1314_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-4.825, 0,
-67.59569925,-4.825, 0,
-67.59569925,-4.825, 3,
-60.39569925,-4.825, 3;

Zone, 1324,
0,
0,
0,
0,
1 ,
1,
,
 495.5431,
 165.181,
TARP,
,
Yes;


PEOPLE, People 1324,
1324,
2864,
People/Area,
,
 .4,
,
 .3,
AutoCalculate,
Activity Schedule 1324,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1324,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1324,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1324,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1324 ,
1324,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1324 Equipment gain 1,
Electricity,
1324,
2867,
Watts/Area,
,
15,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1324#05;

WaterUse:Equipment,
DHW 1324,
DHW 1324,
 1.01963580246914E-06,
2864,
DHW Supply Temperature 1324,
DHW Supply Temperature 1324,
DHW Mains Temperature 1324,
1324,
,
;

Schedule:Compact, DHW Supply Temperature 1324,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1324,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1324 Infiltration,
1324,
2,
Flow/zone,
.096356,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1324_GroundFloor_0_0_0,
Floor, 1,
1324,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-31.4956992478,-11.475, 0,
-42.4956992478,-11.475, 0,
-42.4956992478,-4.825, 0,
-31.4956992478,-4.825, 0;

BuildingSurface:Detailed, 
1324_GroundFloor_0_0_1,
Floor, 1,
1324,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-31.4956992478,-4.825, 0,
-47.4956992478,-4.825, 0,
-47.4956992478, 1.475, 0,
-31.4956992478, 1.475, 0;

BuildingSurface:Detailed, 
1324_Ceiling_1_0_0,
Ceiling, 3,
1324,
Surface, 1694_Floor_0_0_10046, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925,-4.825, 3,
-42.49569925,-4.825, 3,
-42.49569925,-4.175, 3,
-45.99569925,-4.175, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10046,
Floor, 4,
1694,
Surface, 1324_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-42.49569925,-4.825, 3,
-45.99569925,-4.825, 3,
-45.99569925,-4.175, 3,
-42.49569925,-4.175, 3;

BuildingSurface:Detailed, 
1324_Ceiling_1_0_1,
Ceiling, 3,
1324,
Surface, 1694_Floor_0_0_10047, 
NoSun, 
NoWind, 
0, 
4, 
-42.49569925,-8.975, 3,
-39.99569925,-8.975, 3,
-39.99569925,-4.175, 3,
-42.49569925,-4.175, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10047,
Floor, 4,
1694,
Surface, 1324_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-39.99569925,-8.975, 3,
-42.49569925,-8.975, 3,
-42.49569925,-4.175, 3,
-39.99569925,-4.175, 3;

BuildingSurface:Detailed, 
1324_Ceiling_1_0_2,
Ceiling, 3,
1324,
Surface, 1694_Floor_0_0_10048, 
NoSun, 
NoWind, 
0, 
4, 
-47.49569925,-4.825, 3,
-45.99569925,-4.825, 3,
-45.99569925, .925, 3,
-47.49569925, .925, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10048,
Floor, 4,
1694,
Surface, 1324_Ceiling_1_0_2, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925,-4.825, 3,
-47.49569925,-4.825, 3,
-47.49569925, .925, 3,
-45.99569925, .925, 3;

BuildingSurface:Detailed, 
1324_Ceiling_1_0_3,
Ceiling, 3,
1324,
Surface, 1694_Floor_0_0_10049, 
NoSun, 
NoWind, 
0, 
4, 
-47.49569925, .925, 3,
-36.94569925, .925, 3,
-36.94569925, 1.475, 3,
-47.49569925, 1.475, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10049,
Floor, 4,
1694,
Surface, 1324_Ceiling_1_0_3, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925, .925, 3,
-47.49569925, .925, 3,
-47.49569925, 1.475, 3,
-36.94569925, 1.475, 3;

BuildingSurface:Detailed, 
1324_Ceiling_1_0_4,
Ceiling, 3,
1324,
Surface, 1694_Floor_0_0_10050, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925,-8.575, 3,
-35.34569925,-8.575, 3,
-35.34569925, 1.475, 3,
-36.94569925, 1.475, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10050,
Floor, 4,
1694,
Surface, 1324_Ceiling_1_0_4, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925,-8.575, 3,
-36.94569925,-8.575, 3,
-36.94569925, 1.475, 3,
-35.34569925, 1.475, 3;

BuildingSurface:Detailed, 
1324_Ceiling_1_1_0,
Ceiling, 3,
1324,
Surface, 1723_Floor_0_0_10051, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925,-8.575, 3,
-31.49569925,-8.575, 3,
-31.49569925, 1.475, 3,
-35.34569925, 1.475, 3;

BuildingSurface:Detailed, 
1723_Floor_0_0_10051,
Floor, 4,
1723,
Surface, 1324_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925,-8.575, 3,
-35.34569925,-8.575, 3,
-35.34569925, 1.475, 3,
-31.49569925, 1.475, 3;

BuildingSurface:Detailed, 
1324_Ceiling_1_1_1,
Ceiling, 3,
1324,
Surface, 1723_Floor_0_0_10052, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925,-11.475, 3,
-31.49569925,-11.475, 3,
-31.49569925,-8.575, 3,
-36.94569925,-8.575, 3;

BuildingSurface:Detailed, 
1723_Floor_0_0_10052,
Floor, 4,
1723,
Surface, 1324_Ceiling_1_1_1, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925,-11.475, 3,
-36.94569925,-11.475, 3,
-36.94569925,-8.575, 3,
-31.49569925,-8.575, 3;

BuildingSurface:Detailed, 
1324_Ceiling_1_2_0,
Ceiling, 3,
1324,
Surface, 1743_Floor_0_0_10053, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925,-4.175, 3,
-39.99569925,-4.175, 3,
-39.99569925, .925, 3,
-45.99569925, .925, 3;

BuildingSurface:Detailed, 
1743_Floor_0_0_10053,
Floor, 4,
1743,
Surface, 1324_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.99569925,-4.175, 3,
-45.99569925,-4.175, 3,
-45.99569925, .925, 3,
-39.99569925, .925, 3;

BuildingSurface:Detailed, 
1324_Ceiling_1_2_1,
Ceiling, 3,
1324,
Surface, 1743_Floor_0_0_10054, 
NoSun, 
NoWind, 
0, 
4, 
-39.99569925,-8.975, 3,
-36.94569925,-8.975, 3,
-36.94569925, .925, 3,
-39.99569925, .925, 3;

BuildingSurface:Detailed, 
1743_Floor_0_0_10054,
Floor, 4,
1743,
Surface, 1324_Ceiling_1_2_1, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925,-8.975, 3,
-39.99569925,-8.975, 3,
-39.99569925, .925, 3,
-36.94569925, .925, 3;

BuildingSurface:Detailed, 
1324_Ceiling_1_2_2,
Ceiling, 3,
1324,
Surface, 1743_Floor_0_0_10055, 
NoSun, 
NoWind, 
0, 
4, 
-42.49569925,-11.475, 3,
-36.94569925,-11.475, 3,
-36.94569925,-8.975, 3,
-42.49569925,-8.975, 3;

BuildingSurface:Detailed, 
1743_Floor_0_0_10055,
Floor, 4,
1743,
Surface, 1324_Ceiling_1_2_2, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925,-11.475, 3,
-42.49569925,-11.475, 3,
-42.49569925,-8.975, 3,
-36.94569925,-8.975, 3;

BuildingSurface:Detailed, 
1324_Wall_2_0_0,
Wall, 7,
1324,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992478,-11.475, 0,
-31.4956992478, 1.475, 0,
-31.4956992478, 1.475, 3,
-31.4956992478,-11.475, 3;

FenestrationSurface:Detailed, 1324_Wall_2_0_0_0_0_1_Win,
Window, 
1001,
1324_Wall_2_0_0,
,
AutoCalculate, 
, 
1, 
2, 
4, 
-31.4956992478,-3.63594, .84,
-31.4956992478, .07039, .84,
-31.4956992478, .07039, 2.26,
-31.4956992478,-3.63594, 2.26;

BuildingSurface:Detailed, 
1324_Partition_6_0_0,
Wall, 5,
1324,
Surface, 1334_Partition_3_0_10056, 
NoSun, 
NoWind, 
0, 
4, 
-47.49569925,-4.825, 0,
-42.49569925,-4.825, 0,
-42.49569925,-4.825, 3,
-47.49569925,-4.825, 3;

BuildingSurface:Detailed, 
1334_Partition_3_0_10056,
Wall, 6,
1334,
Surface, 1324_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-42.49569925,-4.825, 0,
-47.49569925,-4.825, 0,
-47.49569925,-4.825, 3,
-42.49569925,-4.825, 3;

BuildingSurface:Detailed, 
1324_Partition_7_0_0,
Wall, 5,
1324,
Surface, 1334_Partition_2_0_10057, 
NoSun, 
NoWind, 
0, 
4, 
-42.4956992478,-4.825, 0,
-42.4956992478,-11.475, 0,
-42.4956992478,-11.475, 3,
-42.4956992478,-4.825, 3;

BuildingSurface:Detailed, 
1334_Partition_2_0_10057,
Wall, 6,
1334,
Surface, 1324_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-42.4956992478,-11.475, 0,
-42.4956992478,-4.825, 0,
-42.4956992478,-4.825, 3,
-42.4956992478,-11.475, 3;

BuildingSurface:Detailed, 
1324_Wall_8_0_0,
Wall, 7,
1324,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-42.4956992478,-11.475, 0,
-31.4956992478,-11.475, 0,
-31.4956992478,-11.475, 3,
-42.4956992478,-11.475, 3;

FenestrationSurface:Detailed, 1324_Wall_8_0_0_0_0_1_Win,
Window, 
1001,
1324_Wall_8_0_0,
,
AutoCalculate, 
, 
1, 
2, 
4, 
-35.955539246,-11.475, .84,
-32.834209249,-11.475, .84,
-32.834209249,-11.475, 2.26,
-35.955539246,-11.475, 2.26;

Zone, 1334,
0,
0,
0,
0,
1 ,
1,
,
 472.1862,
 157.3954,
TARP,
,
Yes;


PEOPLE, People 1334,
1334,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1334,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1334,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1334,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1334,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1334 ,
1334,
2868,
Watts/Area,
,
4.5,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1334 Equipment gain 1,
Electricity,
1334,
2867,
Watts/Area,
,
5,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1334#05;

WaterUse:Equipment,
DHW 1334,
DHW 1334,
 9.71576543209877E-07,
2864,
DHW Supply Temperature 1334,
DHW Supply Temperature 1334,
DHW Mains Temperature 1334,
1334,
,
;

Schedule:Compact, DHW Supply Temperature 1334,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1334,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1334 Infiltration,
1334,
2,
Flow/zone,
.091814,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1334_GroundFloor_0_0_0,
Floor, 1,
1334,
Ground, , 
NoSun, 
NoWind, 
AutoCalculate, 
4, 
-42.4956992478,-11.475, 0,
-67.5956992478,-11.475, 0,
-67.5956992478,-4.825, 0,
-42.4956992478,-4.825, 0;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_0,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10058, 
NoSun, 
NoWind, 
0, 
4, 
-46.74669925,-11.1815, 3,
-46.49569925,-11.1815, 3,
-46.49569925,-8.975, 3,
-46.74669925,-8.975, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10058,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-46.49569925,-11.1815, 3,
-46.74669925,-11.1815, 3,
-46.74669925,-8.975, 3,
-46.49569925,-8.975, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_1,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10059, 
NoSun, 
NoWind, 
0, 
4, 
-46.74669925,-8.975, 3,
-42.49569925,-8.975, 3,
-42.49569925,-8.55364984, 3,
-46.74669925,-8.55364984, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10059,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-42.49569925,-8.975, 3,
-46.74669925,-8.975, 3,
-46.74669925,-8.55364984, 3,
-42.49569925,-8.55364984, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_2,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10060, 
NoSun, 
NoWind, 
0, 
4, 
-60.29469924,-11.475, 3,
-46.49569925,-11.475, 3,
-46.49569925,-11.1815, 3,
-60.29469924,-11.1815, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10060,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_2, 
NoSun, 
NoWind, 
0, 
4, 
-46.49569925,-11.475, 3,
-60.29469924,-11.475, 3,
-60.29469924,-11.1815, 3,
-46.49569925,-11.1815, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_3,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10061, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-11.475, 3,
-60.29469924,-11.475, 3,
-60.29469924,-8.55364984, 3,
-60.39569925,-8.55364984, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10061,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_3, 
NoSun, 
NoWind, 
0, 
4, 
-60.29469924,-11.475, 3,
-60.39569925,-11.475, 3,
-60.39569925,-8.55364984, 3,
-60.29469924,-8.55364984, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_4,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10062, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-8.55364984, 3,
-60.29469924,-8.55364984, 3,
-60.29469924,-5.92599968, 3,
-60.39569925,-5.92599968, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10062,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_4, 
NoSun, 
NoWind, 
0, 
4, 
-60.29469924,-8.55364984, 3,
-60.39569925,-8.55364984, 3,
-60.39569925,-5.92599968, 3,
-60.29469924,-5.92599968, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_5,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10063, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-5.92499968, 3,
-60.39569925,-5.92499968, 3,
-60.39569925,-4.825, 3,
-67.59569925,-4.825, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10063,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_5, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-5.92499968, 3,
-67.59569925,-5.92499968, 3,
-67.59569925,-4.825, 3,
-60.39569925,-4.825, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_6,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10064, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-5.92599968, 3,
-46.74669925,-5.92599968, 3,
-46.74669925,-4.825, 3,
-60.39569925,-4.825, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10064,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_6, 
NoSun, 
NoWind, 
0, 
4, 
-46.74669925,-5.92599968, 3,
-60.39569925,-5.92599968, 3,
-60.39569925,-4.825, 3,
-46.74669925,-4.825, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_7,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10065, 
NoSun, 
NoWind, 
0, 
4, 
-46.74669925,-8.55364984, 3,
-42.49569925,-8.55364984, 3,
-42.49569925,-4.825, 3,
-46.74669925,-4.825, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10065,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_7, 
NoSun, 
NoWind, 
0, 
4, 
-42.49569925,-8.55364984, 3,
-46.74669925,-8.55364984, 3,
-46.74669925,-4.825, 3,
-42.49569925,-4.825, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_8,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10066, 
NoSun, 
NoWind, 
0, 
4, 
-59.9504324,-11.1815, 3,
-46.74669925,-11.1815, 3,
-46.74669925,-5.92599968, 3,
-59.9504324,-5.92599968, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10066,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_8, 
NoSun, 
NoWind, 
0, 
4, 
-46.74669925,-11.1815, 3,
-59.9504324,-11.1815, 3,
-59.9504324,-5.92599968, 3,
-46.74669925,-5.92599968, 3;
FenestrationSurface:Detailed, 1334_Ceiling_1_0_8_0_8_0_Hole,
Door, IRTSurface,
1334_Ceiling_1_0_8,
1694_Floor_0_0_0_0_0_0_Hole_10068,
AutoCalculate, 
, 
, 
1, 
4, 
-59.9484324,-11.1795, 3,
-46.74869925,-11.1795, 3,
-46.74869925,-5.92799968, 3,
-59.9484324,-5.92799968, 3;

SurfaceProperty:ConvectionCoefficients, 1334_Ceiling_1_0_8_0_8_0_Hole,
Outside,
Value,
.1, 
,
,
Inside,
Value,
.1, 
,
;
FenestrationSurface:Detailed, 1694_Floor_0_0_0_0_0_0_Hole_10068,
Door, IRTSurface,
1694_Floor_0_0_10066,
1334_Ceiling_1_0_8_0_8_0_Hole,
AutoCalculate, 
, 
, 
1, 
4, 
-46.74869925,-11.1795, 3,
-59.9484324,-11.1795, 3,
-59.9484324,-5.92799968, 3,
-46.74869925,-5.92799968, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_0_9,
Ceiling, 3,
1334,
Surface, 1694_Floor_0_0_10068, 
NoSun, 
NoWind, 
0, 
4, 
-60.29469924,-11.1815, 3,
-59.9524324,-11.1815, 3,
-59.9524324,-5.92599968, 3,
-60.29469924,-5.92599968, 3;

BuildingSurface:Detailed, 
1694_Floor_0_0_10068,
Floor, 4,
1694,
Surface, 1334_Ceiling_1_0_9, 
NoSun, 
NoWind, 
0, 
4, 
-59.9524324,-11.1815, 3,
-60.29469924,-11.1815, 3,
-60.29469924,-5.92599968, 3,
-59.9524324,-5.92599968, 3;
FenestrationSurface:Detailed, 1334_Ceiling_1_0_9_0_9_1_Hole,
Door, IRTSurface,
1334_Ceiling_1_0_9,
1694_Floor_0_0_0_1_0_1_Hole_10070,
AutoCalculate, 
, 
, 
1, 
4, 
-60.29269924,-11.1795, 3,
-59.9544324,-11.1795, 3,
-59.9544324,-5.92799968, 3,
-60.29269924,-5.92799968, 3;

SurfaceProperty:ConvectionCoefficients, 1334_Ceiling_1_0_9_0_9_1_Hole,
Outside,
Value,
.1, 
,
,
Inside,
Value,
.1, 
,
;
FenestrationSurface:Detailed, 1694_Floor_0_0_0_1_0_1_Hole_10070,
Door, IRTSurface,
1694_Floor_0_0_10068,
1334_Ceiling_1_0_9_0_9_1_Hole,
AutoCalculate, 
, 
, 
1, 
4, 
-59.9544324,-11.1795, 3,
-60.29269924,-11.1795, 3,
-60.29269924,-5.92799968, 3,
-59.9544324,-5.92799968, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_1_0,
Ceiling, 3,
1334,
Surface, 1743_Floor_0_0_10070, 
NoSun, 
NoWind, 
0, 
4, 
-46.49569925,-11.475, 3,
-42.49569925,-11.475, 3,
-42.49569925,-8.975, 3,
-46.49569925,-8.975, 3;

BuildingSurface:Detailed, 
1743_Floor_0_0_10070,
Floor, 4,
1743,
Surface, 1334_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-42.49569925,-11.475, 3,
-46.49569925,-11.475, 3,
-46.49569925,-8.975, 3,
-42.49569925,-8.975, 3;

BuildingSurface:Detailed, 
1334_Ceiling_1_2_0,
Ceiling, 3,
1334,
Surface, 1763_Floor_0_0_10071, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-11.475, 3,
-60.39569925,-11.475, 3,
-60.39569925,-5.92499968, 3,
-67.59569925,-5.92499968, 3;

BuildingSurface:Detailed, 
1763_Floor_0_0_10071,
Floor, 4,
1763,
Surface, 1334_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-11.475, 3,
-67.59569925,-11.475, 3,
-67.59569925,-5.92499968, 3,
-60.39569925,-5.92499968, 3;

BuildingSurface:Detailed, 
1334_Wall_7_0_0,
Wall, 7,
1334,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-67.5956992478,-11.475, 0,
-42.4956992478,-11.475, 0,
-42.4956992478,-11.475, 3,
-67.5956992478,-11.475, 3;

FenestrationSurface:Detailed, 1334_Wall_7_0_0_0_0_3_Win,
Window, 
1001,
1334_Wall_7_0_0,
,
AutoCalculate, 
, 
1, 
4, 
4, 
-47.539449248,-11.475, .84,
-43.8844492495,-11.475, .84,
-43.8844492495,-11.475, 2.26,
-47.539449248,-11.475, 2.26;

Zone, 1687,
0,
0,
0,
0,
1 ,
1,
,
 71.5575,
 24.675,
TARP,
,
Yes;


PEOPLE, People 1687,
1687,
2864,
People/Area,
,
 .1,
,
 .3,
AutoCalculate,
Activity Schedule 1687,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1687,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1687,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1687,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1687 ,
1687,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1687 Equipment gain 1,
Electricity,
1687,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1687#05;

WaterUse:Equipment,
DHW 1687,
DHW 1687,
 1.52314814814815E-07,
2864,
DHW Supply Temperature 1687,
DHW Supply Temperature 1687,
DHW Mains Temperature 1687,
1687,
,
;

Schedule:Compact, DHW Supply Temperature 1687,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1687,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1687 Infiltration,
1687,
2,
Flow/zone,
.013914,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1687_Ceiling_1_0_0,
Ceiling, 3,
1687,
Surface, 1820_Floor_0_0_10072, 
NoSun, 
NoWind, 
0, 
4, 
-64.74569925, 1.025, 6,
-60.39569925, 1.025, 6,
-60.39569925, 3.27500183, 6,
-64.74569925, 3.27500183, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10072,
Floor, 4,
1820,
Surface, 1687_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925, 1.025, 6,
-64.74569925, 1.025, 6,
-64.74569925, 3.27500183, 6,
-60.39569925, 3.27500183, 6;

BuildingSurface:Detailed, 
1687_Ceiling_1_0_1,
Ceiling, 3,
1687,
Surface, 1820_Floor_0_0_10073, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-.44999909, 6,
-60.39569925,-.44999909, 6,
-60.39569925, 1.025, 6,
-67.59569925, 1.025, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10073,
Floor, 4,
1820,
Surface, 1687_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-.44999909, 6,
-67.59569925,-.44999909, 6,
-67.59569925, 1.025, 6,
-60.39569925, 1.025, 6;

BuildingSurface:Detailed, 
1687_Ceiling_1_1_0,
Ceiling, 3,
1687,
Surface, 1870_Floor_0_0_10074, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925, 1.025, 6,
-64.74569925, 1.025, 6,
-64.74569925, 3.27500183, 6,
-67.59569925, 3.27500183, 6;

BuildingSurface:Detailed, 
1870_Floor_0_0_10074,
Floor, 4,
1870,
Surface, 1687_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.74569925, 1.025, 6,
-67.59569925, 1.025, 6,
-67.59569925, 3.27500183, 6,
-64.74569925, 3.27500183, 6;

BuildingSurface:Detailed, 
1687_Partition_2_0_0,
Wall, 5,
1687,
Surface, 1694_Partition_13_0_10075, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478,-.44999909, 3,
-60.3956992478, 3.27500183, 3,
-60.3956992478, 3.27500183, 6,
-60.3956992478,-.44999909, 6;

BuildingSurface:Detailed, 
1694_Partition_13_0_10075,
Wall, 6,
1694,
Surface, 1687_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478, 3.27500183, 3,
-60.3956992478,-.44999909, 3,
-60.3956992478,-.44999909, 6,
-60.3956992478, 3.27500183, 6;

BuildingSurface:Detailed, 
1687_Partition_3_0_0,
Wall, 5,
1687,
Surface, 1694_Partition_12_0_10076, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925, 3.2750018258, 3,
-67.59569925, 3.2750018258, 3,
-67.59569925, 3.2750018258, 6,
-60.39569925, 3.2750018258, 6;

BuildingSurface:Detailed, 
1694_Partition_12_0_10076,
Wall, 6,
1694,
Surface, 1687_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925, 3.2750018258, 3,
-60.39569925, 3.2750018258, 3,
-60.39569925, 3.2750018258, 6,
-67.59569925, 3.2750018258, 6;

BuildingSurface:Detailed, 
1687_Partition_4_0_0,
Wall, 5,
1687,
Surface, 1732_Partition_4_0_10077, 
NoSun, 
NoWind, 
0, 
4, 
-67.5956992478, 3.27500183, 3,
-67.5956992478,-.44999909, 3,
-67.5956992478,-.44999909, 6,
-67.5956992478, 3.27500183, 6;

BuildingSurface:Detailed, 
1732_Partition_4_0_10077,
Wall, 6,
1732,
Surface, 1687_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-67.5956992478,-.44999909, 3,
-67.5956992478, 3.27500183, 3,
-67.5956992478, 3.27500183, 6,
-67.5956992478,-.44999909, 6;

BuildingSurface:Detailed, 
1687_Partition_5_0_0,
Wall, 5,
1687,
Surface, 1732_Partition_3_0_10078, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-.4499990871, 3,
-60.39569925,-.4499990871, 3,
-60.39569925,-.4499990871, 6,
-67.59569925,-.4499990871, 6;

BuildingSurface:Detailed, 
1732_Partition_3_0_10078,
Wall, 6,
1732,
Surface, 1687_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-.4499990871, 3,
-67.59569925,-.4499990871, 3,
-67.59569925,-.4499990871, 6,
-60.39569925,-.4499990871, 6;

Zone, 1694,
0,
0,
0,
0,
1 ,
1,
,
 1200.0451,
 342.5695,
TARP,
,
Yes;


PEOPLE, People 1694,
1694,
2864,
People/Area,
,
 .1,
,
 .3,
AutoCalculate,
Activity Schedule 1694,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1694,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1694,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1694,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1694 ,
1694,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1694 Equipment gain 1,
Electricity,
1694,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1694#05;

WaterUse:Equipment,
DHW 1694,
DHW 1694,
 2.11462654320988E-06,
2864,
DHW Supply Temperature 1694,
DHW Supply Temperature 1694,
DHW Mains Temperature 1694,
1694,
,
;

Schedule:Compact, DHW Supply Temperature 1694,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1694,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1694 Infiltration,
1694,
2,
Flow/zone,
.233342,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1694_Ceiling_1_0_0,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10079, 
NoSun, 
NoWind, 
0, 
4, 
-36.29569925,-8.575, 6,
-35.34569925,-8.575, 6,
-35.34569925,-4.175, 6,
-36.29569925,-4.175, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10079,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925,-8.575, 6,
-36.29569925,-8.575, 6,
-36.29569925,-4.175, 6,
-35.34569925,-4.175, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_0_1,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10080, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925, .925, 6,
-36.94569925, .925, 6,
-36.94569925, 3.025, 6,
-45.99569925, 3.025, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10080,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925, .925, 6,
-45.99569925, .925, 6,
-45.99569925, 3.025, 6,
-36.94569925, 3.025, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_0_2,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10081, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925,-8.575, 6,
-36.29569925,-8.575, 6,
-36.29569925, 3.025, 6,
-36.94569925, 3.025, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10081,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_2, 
NoSun, 
NoWind, 
0, 
4, 
-36.29569925,-8.575, 6,
-36.94569925,-8.575, 6,
-36.94569925, 3.025, 6,
-36.29569925, 3.025, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_0_3,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10082, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925,-8.975, 6,
-39.99569925,-8.975, 6,
-39.99569925,-4.175, 6,
-45.99569925,-4.175, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10082,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_3, 
NoSun, 
NoWind, 
0, 
4, 
-39.99569925,-8.975, 6,
-45.99569925,-8.975, 6,
-45.99569925,-4.175, 6,
-39.99569925,-4.175, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_0_4,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10083, 
NoSun, 
NoWind, 
0, 
4, 
-46.24569925,-8.975, 6,
-45.99569925,-8.975, 6,
-45.99569925, 3.275, 6,
-46.24569925, 3.275, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10083,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_4, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925,-8.975, 6,
-46.24569925,-8.975, 6,
-46.24569925, 3.275, 6,
-45.99569925, 3.275, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_0_5,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10084, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925, 5.175, 6,
-46.24569925, 5.175, 6,
-46.24569925, 11.475, 6,
-60.39569925, 11.475, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10084,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_5, 
NoSun, 
NoWind, 
0, 
4, 
-46.24569925, 5.175, 6,
-60.39569925, 5.175, 6,
-60.39569925, 11.475, 6,
-46.24569925, 11.475, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_0_6,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10085, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.27500183, 6,
-60.39569925, 3.27500183, 6,
-60.39569925, 5.175, 6,
-71.64569925, 5.175, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10085,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_6, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925, 3.27500183, 6,
-71.64569925, 3.27500183, 6,
-71.64569925, 5.175, 6,
-60.39569925, 5.175, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_0_7,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10086, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-5.92499968, 6,
-60.39569925,-5.92499968, 6,
-60.39569925,-4.175, 6,
-70.29569925,-4.175, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10086,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_7, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-5.92499968, 6,
-70.29569925,-5.92499968, 6,
-70.29569925,-4.175, 6,
-60.39569925,-4.175, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_0_8,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10087, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-11.475, 6,
-46.49569925,-11.475, 6,
-46.49569925,-8.975, 6,
-60.39569925,-8.975, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10087,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_8, 
NoSun, 
NoWind, 
0, 
4, 
-46.49569925,-11.475, 6,
-60.39569925,-11.475, 6,
-60.39569925,-8.975, 6,
-46.49569925,-8.975, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_0_9,
Ceiling, 3,
1694,
Surface, 1820_Floor_0_0_10088, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-8.975, 6,
-46.24569925,-8.975, 6,
-46.24569925, 5.175, 6,
-60.39569925, 5.175, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10088,
Floor, 4,
1820,
Surface, 1694_Ceiling_1_0_9, 
NoSun, 
NoWind, 
0, 
4, 
-46.24569925,-8.975, 6,
-60.39569925,-8.975, 6,
-60.39569925, 5.175, 6,
-46.24569925, 5.175, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_1_0,
Ceiling, 3,
1694,
Surface, 1839_Floor_0_0_10089, 
NoSun, 
NoWind, 
0, 
4, 
-46.24569925, 3.275, 6,
-45.99569925, 3.275, 6,
-45.99569925, 11.475, 6,
-46.24569925, 11.475, 6;

BuildingSurface:Detailed, 
1839_Floor_0_0_10089,
Floor, 4,
1839,
Surface, 1694_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925, 3.275, 6,
-46.24569925, 3.275, 6,
-46.24569925, 11.475, 6,
-45.99569925, 11.475, 6;

BuildingSurface:Detailed, 
1694_Ceiling_1_2_0,
Ceiling, 3,
1694,
Surface, 1863_Floor_0_0_10090, 
NoSun, 
NoWind, 
0, 
4, 
-36.29569925,-4.175, 6,
-35.34569925,-4.175, 6,
-35.34569925, 3.025, 6,
-36.29569925, 3.025, 6;

BuildingSurface:Detailed, 
1863_Floor_0_0_10090,
Floor, 4,
1863,
Surface, 1694_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925,-4.175, 6,
-36.29569925,-4.175, 6,
-36.29569925, 3.025, 6,
-35.34569925, 3.025, 6;

BuildingSurface:Detailed, 
1694_Partition_2_0_0,
Wall, 5,
1694,
Surface, 1723_Partition_4_0_10091, 
NoSun, 
NoWind, 
0, 
4, 
-35.3456992478,-8.575, 3,
-35.3456992478, 3.025, 3,
-35.3456992478, 3.025, 6,
-35.3456992478,-8.575, 6;

BuildingSurface:Detailed, 
1723_Partition_4_0_10091,
Wall, 6,
1723,
Surface, 1694_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-35.3456992478, 3.025, 3,
-35.3456992478,-8.575, 3,
-35.3456992478,-8.575, 6,
-35.3456992478, 3.025, 6;

BuildingSurface:Detailed, 
1694_Partition_3_0_0,
Wall, 5,
1694,
Surface, 1801_Partition_5_0_10092, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925, 3.025, 3,
-39.24569925, 3.025, 3,
-39.24569925, 3.025, 6,
-35.34569925, 3.025, 6;

BuildingSurface:Detailed, 
1801_Partition_5_0_10092,
Wall, 6,
1801,
Surface, 1694_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.24569925, 3.025, 3,
-35.34569925, 3.025, 3,
-35.34569925, 3.025, 6,
-39.24569925, 3.025, 6;

BuildingSurface:Detailed, 
1694_Partition_4_0_0,
Wall, 5,
1694,
Surface, 1794_Partition_5_0_10093, 
NoSun, 
NoWind, 
0, 
4, 
-39.24569925, 3.025, 3,
-45.99569925, 3.025, 3,
-45.99569925, 3.025, 6,
-39.24569925, 3.025, 6;

BuildingSurface:Detailed, 
1794_Partition_5_0_10093,
Wall, 6,
1794,
Surface, 1694_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925, 3.025, 3,
-39.24569925, 3.025, 3,
-39.24569925, 3.025, 6,
-45.99569925, 3.025, 6;

BuildingSurface:Detailed, 
1694_Partition_5_0_0,
Wall, 5,
1694,
Surface, 1794_Partition_4_0_10094, 
NoSun, 
NoWind, 
0, 
4, 
-45.9956992478, 3.025, 3,
-45.9956992478, 11.475, 3,
-45.9956992478, 11.475, 6,
-45.9956992478, 3.025, 6;

BuildingSurface:Detailed, 
1794_Partition_4_0_10094,
Wall, 6,
1794,
Surface, 1694_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-45.9956992478, 11.475, 3,
-45.9956992478, 3.025, 3,
-45.9956992478, 3.025, 6,
-45.9956992478, 11.475, 6;

BuildingSurface:Detailed, 
1694_Wall_6_0_0,
Wall, 7,
1694,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-45.9956992478, 11.475, 3,
-60.3956992478, 11.475, 3,
-60.3956992478, 11.475, 6,
-45.9956992478, 11.475, 6;

FenestrationSurface:Detailed, 1694_Wall_6_0_0_0_0_1_Win,
Window, 
1001,
1694_Wall_6_0_0,
,
AutoCalculate, 
, 
1, 
2, 
4, 
-54.724199244, 11.475, 3.94,
-58.7621992411, 11.475, 3.94,
-58.7621992411, 11.475, 5.36,
-54.724199244, 11.475, 5.36;

BuildingSurface:Detailed, 
1694_Partition_7_0_0,
Wall, 5,
1694,
Surface, 1787_Partition_2_0_10095, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478, 11.475, 3,
-60.3956992478, 5.175, 3,
-60.3956992478, 5.175, 6,
-60.3956992478, 11.475, 6;

BuildingSurface:Detailed, 
1787_Partition_2_0_10095,
Wall, 6,
1787,
Surface, 1694_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478, 5.175, 3,
-60.3956992478, 11.475, 3,
-60.3956992478, 11.475, 6,
-60.3956992478, 5.175, 6;

BuildingSurface:Detailed, 
1694_Partition_8_0_0,
Wall, 5,
1694,
Surface, 1787_Partition_5_0_10096, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925, 5.175, 3,
-64.84569925, 5.175, 3,
-64.84569925, 5.175, 6,
-60.39569925, 5.175, 6;

BuildingSurface:Detailed, 
1787_Partition_5_0_10096,
Wall, 6,
1787,
Surface, 1694_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.84569925, 5.175, 3,
-60.39569925, 5.175, 3,
-60.39569925, 5.175, 6,
-64.84569925, 5.175, 6;

BuildingSurface:Detailed, 
1694_Partition_9_0_0,
Wall, 5,
1694,
Surface, 1779_Partition_6_0_10097, 
NoSun, 
NoWind, 
0, 
4, 
-64.84569925, 5.175, 3,
-71.64569925, 5.175, 3,
-71.64569925, 5.175, 6,
-64.84569925, 5.175, 6;

BuildingSurface:Detailed, 
1779_Partition_6_0_10097,
Wall, 6,
1779,
Surface, 1694_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 5.175, 3,
-64.84569925, 5.175, 3,
-64.84569925, 5.175, 6,
-71.64569925, 5.175, 6;

BuildingSurface:Detailed, 
1694_Partition_10_0_0,
Wall, 5,
1694,
Surface, 1770_Partition_6_0_10098, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992478, 5.175, 3,
-71.6456992478, 3.27500183, 3,
-71.6456992478, 3.27500183, 6,
-71.6456992478, 5.175, 6;

BuildingSurface:Detailed, 
1770_Partition_6_0_10098,
Wall, 6,
1770,
Surface, 1694_Partition_10_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992478, 3.27500183, 3,
-71.6456992478, 5.175, 3,
-71.6456992478, 5.175, 6,
-71.6456992478, 3.27500183, 6;

BuildingSurface:Detailed, 
1694_Partition_11_0_0,
Wall, 5,
1694,
Surface, 1732_Partition_5_0_10099, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.2750018258, 3,
-67.59569925, 3.2750018258, 3,
-67.59569925, 3.2750018258, 6,
-71.64569925, 3.2750018258, 6;

BuildingSurface:Detailed, 
1732_Partition_5_0_10099,
Wall, 6,
1732,
Surface, 1694_Partition_11_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925, 3.2750018258, 3,
-71.64569925, 3.2750018258, 3,
-71.64569925, 3.2750018258, 6,
-67.59569925, 3.2750018258, 6;

BuildingSurface:Detailed, 
1694_Partition_14_0_0,
Wall, 5,
1694,
Surface, 1732_Partition_2_0_10100, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478,-.44999909, 3,
-60.3956992478,-4.175, 3,
-60.3956992478,-4.175, 6,
-60.3956992478,-.44999909, 6;

BuildingSurface:Detailed, 
1732_Partition_2_0_10100,
Wall, 6,
1732,
Surface, 1694_Partition_14_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478,-4.175, 3,
-60.3956992478,-.44999909, 3,
-60.3956992478,-.44999909, 6,
-60.3956992478,-4.175, 6;

BuildingSurface:Detailed, 
1694_Partition_15_0_0,
Wall, 5,
1694,
Surface, 1732_Partition_9_0_10101, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-4.175, 3,
-70.29569925,-4.175, 3,
-70.29569925,-4.175, 6,
-60.39569925,-4.175, 6;

BuildingSurface:Detailed, 
1732_Partition_9_0_10101,
Wall, 6,
1732,
Surface, 1694_Partition_15_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-4.175, 3,
-60.39569925,-4.175, 3,
-60.39569925,-4.175, 6,
-70.29569925,-4.175, 6;

BuildingSurface:Detailed, 
1694_Partition_16_0_0,
Wall, 5,
1694,
Surface, 1755_Partition_2_0_10102, 
NoSun, 
NoWind, 
0, 
4, 
-70.2956992478,-4.175, 3,
-70.2956992478,-5.92499968, 3,
-70.2956992478,-5.92499968, 6,
-70.2956992478,-4.175, 6;

BuildingSurface:Detailed, 
1755_Partition_2_0_10102,
Wall, 6,
1755,
Surface, 1694_Partition_16_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-70.2956992478,-5.92499968, 3,
-70.2956992478,-4.175, 3,
-70.2956992478,-4.175, 6,
-70.2956992478,-5.92499968, 6;

BuildingSurface:Detailed, 
1694_Partition_17_0_0,
Wall, 5,
1694,
Surface, 1763_Partition_3_0_10103, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-5.9249996813, 3,
-60.39569925,-5.9249996813, 3,
-60.39569925,-5.9249996813, 6,
-70.29569925,-5.9249996813, 6;

BuildingSurface:Detailed, 
1763_Partition_3_0_10103,
Wall, 6,
1763,
Surface, 1694_Partition_17_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-5.9249996813, 3,
-70.29569925,-5.9249996813, 3,
-70.29569925,-5.9249996813, 6,
-60.39569925,-5.9249996813, 6;

BuildingSurface:Detailed, 
1694_Partition_18_0_0,
Wall, 5,
1694,
Surface, 1763_Partition_2_0_10104, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478,-5.92499968, 3,
-60.3956992478,-11.475, 3,
-60.3956992478,-11.475, 6,
-60.3956992478,-5.92499968, 6;

BuildingSurface:Detailed, 
1763_Partition_2_0_10104,
Wall, 6,
1763,
Surface, 1694_Partition_18_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.3956992478,-11.475, 3,
-60.3956992478,-5.92499968, 3,
-60.3956992478,-5.92499968, 6,
-60.3956992478,-11.475, 6;

BuildingSurface:Detailed, 
1694_Wall_19_0_0,
Wall, 7,
1694,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-60.3956992478,-11.475, 3,
-46.4956992478,-11.475, 3,
-46.4956992478,-11.475, 6,
-60.3956992478,-11.475, 6;

FenestrationSurface:Detailed, 1694_Wall_19_0_0_0_0_1_Win,
Window, 
1001,
1694_Wall_19_0_0,
,
AutoCalculate, 
, 
1, 
2, 
4, 
-51.9696992461,-11.475, 3.94,
-48.076699249,-11.475, 3.94,
-48.076699249,-11.475, 5.36,
-51.9696992461,-11.475, 5.36;

BuildingSurface:Detailed, 
1694_Partition_20_0_0,
Wall, 5,
1694,
Surface, 1743_Partition_8_0_10105, 
NoSun, 
NoWind, 
0, 
4, 
-46.4956992478,-11.475, 3,
-46.4956992478,-8.975, 3,
-46.4956992478,-8.975, 6,
-46.4956992478,-11.475, 6;

BuildingSurface:Detailed, 
1743_Partition_8_0_10105,
Wall, 6,
1743,
Surface, 1694_Partition_20_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-46.4956992478,-8.975, 3,
-46.4956992478,-11.475, 3,
-46.4956992478,-11.475, 6,
-46.4956992478,-8.975, 6;

BuildingSurface:Detailed, 
1694_Partition_21_0_0,
Wall, 5,
1694,
Surface, 1743_Partition_7_0_10106, 
NoSun, 
NoWind, 
0, 
4, 
-46.49569925,-8.975, 3,
-39.99569925,-8.975, 3,
-39.99569925,-8.975, 6,
-46.49569925,-8.975, 6;

BuildingSurface:Detailed, 
1743_Partition_7_0_10106,
Wall, 6,
1743,
Surface, 1694_Partition_21_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.99569925,-8.975, 3,
-46.49569925,-8.975, 3,
-46.49569925,-8.975, 6,
-39.99569925,-8.975, 6;

BuildingSurface:Detailed, 
1694_Partition_22_0_0,
Wall, 5,
1694,
Surface, 1743_Partition_6_0_10107, 
NoSun, 
NoWind, 
0, 
4, 
-39.9956992478,-8.975, 3,
-39.9956992478,-4.175, 3,
-39.9956992478,-4.175, 6,
-39.9956992478,-8.975, 6;

BuildingSurface:Detailed, 
1743_Partition_6_0_10107,
Wall, 6,
1743,
Surface, 1694_Partition_22_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.9956992478,-4.175, 3,
-39.9956992478,-8.975, 3,
-39.9956992478,-8.975, 6,
-39.9956992478,-4.175, 6;

BuildingSurface:Detailed, 
1694_Partition_23_0_0,
Wall, 5,
1694,
Surface, 1743_Partition_5_0_10108, 
NoSun, 
NoWind, 
0, 
4, 
-39.99569925,-4.175, 3,
-45.99569925,-4.175, 3,
-45.99569925,-4.175, 6,
-39.99569925,-4.175, 6;

BuildingSurface:Detailed, 
1743_Partition_5_0_10108,
Wall, 6,
1743,
Surface, 1694_Partition_23_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925,-4.175, 3,
-39.99569925,-4.175, 3,
-39.99569925,-4.175, 6,
-45.99569925,-4.175, 6;

BuildingSurface:Detailed, 
1694_Partition_24_0_0,
Wall, 5,
1694,
Surface, 1743_Partition_4_0_10109, 
NoSun, 
NoWind, 
0, 
4, 
-45.9956992478,-4.175, 3,
-45.9956992478, .925, 3,
-45.9956992478, .925, 6,
-45.9956992478,-4.175, 6;

BuildingSurface:Detailed, 
1743_Partition_4_0_10109,
Wall, 6,
1743,
Surface, 1694_Partition_24_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-45.9956992478, .925, 3,
-45.9956992478,-4.175, 3,
-45.9956992478,-4.175, 6,
-45.9956992478, .925, 6;

BuildingSurface:Detailed, 
1694_Partition_25_0_0,
Wall, 5,
1694,
Surface, 1743_Partition_3_0_10110, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925, .925, 3,
-36.94569925, .925, 3,
-36.94569925, .925, 6,
-45.99569925, .925, 6;

BuildingSurface:Detailed, 
1743_Partition_3_0_10110,
Wall, 6,
1743,
Surface, 1694_Partition_25_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925, .925, 3,
-45.99569925, .925, 3,
-45.99569925, .925, 6,
-36.94569925, .925, 6;

BuildingSurface:Detailed, 
1694_Partition_26_0_0,
Wall, 5,
1694,
Surface, 1743_Partition_2_0_10111, 
NoSun, 
NoWind, 
0, 
4, 
-36.9456992478, .925, 3,
-36.9456992478,-8.575, 3,
-36.9456992478,-8.575, 6,
-36.9456992478, .925, 6;

BuildingSurface:Detailed, 
1743_Partition_2_0_10111,
Wall, 6,
1743,
Surface, 1694_Partition_26_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-36.9456992478,-8.575, 3,
-36.9456992478, .925, 3,
-36.9456992478, .925, 6,
-36.9456992478,-8.575, 6;

BuildingSurface:Detailed, 
1694_Partition_27_0_0,
Wall, 5,
1694,
Surface, 1723_Partition_5_0_10112, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925,-8.575, 3,
-35.34569925,-8.575, 3,
-35.34569925,-8.575, 6,
-36.94569925,-8.575, 6;

BuildingSurface:Detailed, 
1723_Partition_5_0_10112,
Wall, 6,
1723,
Surface, 1694_Partition_27_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925,-8.575, 3,
-36.94569925,-8.575, 3,
-36.94569925,-8.575, 6,
-35.34569925,-8.575, 6;

Zone, 1723,
0,
0,
0,
0,
1 ,
1,
,
 156.6337,
 54.0116,
TARP,
,
Yes;


PEOPLE, People 1723,
1723,
2864,
People/Area,
,
 .1,
,
 .3,
AutoCalculate,
Activity Schedule 1723,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1723,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1723,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1723,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1723 ,
1723,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1723 Equipment gain 1,
Electricity,
1723,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1723#05;

WaterUse:Equipment,
DHW 1723,
DHW 1723,
 3.33404938271605E-07,
2864,
DHW Supply Temperature 1723,
DHW Supply Temperature 1723,
DHW Mains Temperature 1723,
1723,
,
;

Schedule:Compact, DHW Supply Temperature 1723,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1723,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1723 Infiltration,
1723,
2,
Flow/zone,
.030457,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1723_Ceiling_1_0_0,
Ceiling, 3,
1723,
Surface, 1820_Floor_0_0_10113, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925,-8.575, 6,
-31.49569925,-8.575, 6,
-31.49569925,-4.175, 6,
-35.34569925,-4.175, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10113,
Floor, 4,
1820,
Surface, 1723_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925,-8.575, 6,
-35.34569925,-8.575, 6,
-35.34569925,-4.175, 6,
-31.49569925,-4.175, 6;

BuildingSurface:Detailed, 
1723_Ceiling_1_0_1,
Ceiling, 3,
1723,
Surface, 1820_Floor_0_0_10114, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925,-11.475, 6,
-31.49569925,-11.475, 6,
-31.49569925,-8.575, 6,
-36.94569925,-8.575, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10114,
Floor, 4,
1820,
Surface, 1723_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925,-11.475, 6,
-36.94569925,-11.475, 6,
-36.94569925,-8.575, 6,
-31.49569925,-8.575, 6;

BuildingSurface:Detailed, 
1723_Ceiling_1_1_0,
Ceiling, 3,
1723,
Surface, 1863_Floor_0_0_10115, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925,-4.175, 6,
-31.49569925,-4.175, 6,
-31.49569925, 3.025, 6,
-35.34569925, 3.025, 6;

BuildingSurface:Detailed, 
1863_Floor_0_0_10115,
Floor, 4,
1863,
Surface, 1723_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925,-4.175, 6,
-35.34569925,-4.175, 6,
-35.34569925, 3.025, 6,
-31.49569925, 3.025, 6;

BuildingSurface:Detailed, 
1723_Wall_2_0_0,
Wall, 7,
1723,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992478,-11.475, 3,
-31.4956992478, 3.025, 3,
-31.4956992478, 3.025, 6,
-31.4956992478,-11.475, 6;

FenestrationSurface:Detailed, 1723_Wall_2_0_0_0_0_1_Win,
Window, 
1001,
1723_Wall_2_0_0,
,
AutoCalculate, 
, 
1, 
2, 
4, 
-31.4956992478,-2.6350845, 3.94,
-31.4956992478, 1.3945345, 3.94,
-31.4956992478, 1.3945345, 5.36,
-31.4956992478,-2.6350845, 5.36;

BuildingSurface:Detailed, 
1723_Partition_3_0_0,
Wall, 5,
1723,
Surface, 1801_Partition_6_0_10116, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925, 3.025, 3,
-35.34569925, 3.025, 3,
-35.34569925, 3.025, 6,
-31.49569925, 3.025, 6;

BuildingSurface:Detailed, 
1801_Partition_6_0_10116,
Wall, 6,
1801,
Surface, 1723_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-35.34569925, 3.025, 3,
-31.49569925, 3.025, 3,
-31.49569925, 3.025, 6,
-35.34569925, 3.025, 6;

BuildingSurface:Detailed, 
1723_Partition_6_0_0,
Wall, 5,
1723,
Surface, 1743_Partition_10_0_10117, 
NoSun, 
NoWind, 
0, 
4, 
-36.9456992478,-8.575, 3,
-36.9456992478,-11.475, 3,
-36.9456992478,-11.475, 6,
-36.9456992478,-8.575, 6;

BuildingSurface:Detailed, 
1743_Partition_10_0_10117,
Wall, 6,
1743,
Surface, 1723_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-36.9456992478,-11.475, 3,
-36.9456992478,-8.575, 3,
-36.9456992478,-8.575, 6,
-36.9456992478,-11.475, 6;

BuildingSurface:Detailed, 
1723_Wall_7_0_0,
Wall, 7,
1723,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-36.9456992478,-11.475, 3,
-31.4956992478,-11.475, 3,
-31.4956992478,-11.475, 6,
-36.9456992478,-11.475, 6;

FenestrationSurface:Detailed, 1723_Wall_7_0_0_0_0_0_Win,
Window, 
1001,
1723_Wall_7_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-35.7302682421,-11.475, 3.94,
-32.8400302479,-11.475, 3.94,
-32.8400302479,-11.475, 5.36,
-35.7302682421,-11.475, 5.36;

Zone, 1732,
0,
0,
0,
0,
1 ,
1,
,
 230.6819,
 79.5455,
TARP,
,
Yes;


PEOPLE, People 1732,
1732,
2864,
People/Area,
,
 .4,
,
 .3,
AutoCalculate,
Activity Schedule 1732,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1732,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1732,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1732,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1732 ,
1732,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1732 Equipment gain 1,
Electricity,
1732,
2867,
Watts/Area,
,
15,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1732#05;

WaterUse:Equipment,
DHW 1732,
DHW 1732,
 4.91021604938272E-07,
2864,
DHW Supply Temperature 1732,
DHW Supply Temperature 1732,
DHW Mains Temperature 1732,
1732,
,
;

Schedule:Compact, DHW Supply Temperature 1732,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1732,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1732 Infiltration,
1732,
2,
Flow/zone,
.044855,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1732_Ceiling_1_0_0,
Ceiling, 3,
1732,
Surface, 1820_Floor_0_0_10118, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-4.175, 6,
-60.39569925,-4.175, 6,
-60.39569925,-.44999909, 6,
-67.59569925,-.44999909, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10118,
Floor, 4,
1820,
Surface, 1732_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-4.175, 6,
-67.59569925,-4.175, 6,
-67.59569925,-.44999909, 6,
-60.39569925,-.44999909, 6;

BuildingSurface:Detailed, 
1732_Ceiling_1_0_1,
Ceiling, 3,
1732,
Surface, 1820_Floor_0_0_10119, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925,-4.175, 6,
-67.59569925,-4.175, 6,
-67.59569925, 1.025, 6,
-75.39569925, 1.025, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10119,
Floor, 4,
1820,
Surface, 1732_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925,-4.175, 6,
-75.39569925,-4.175, 6,
-75.39569925, 1.025, 6,
-67.59569925, 1.025, 6;

BuildingSurface:Detailed, 
1732_Ceiling_1_1_0,
Ceiling, 3,
1732,
Surface, 1870_Floor_0_0_10120, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 1.025, 6,
-67.59569925, 1.025, 6,
-67.59569925, 3.27500183, 6,
-75.39569925, 3.27500183, 6;

BuildingSurface:Detailed, 
1870_Floor_0_0_10120,
Floor, 4,
1870,
Surface, 1732_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-67.59569925, 1.025, 6,
-75.39569925, 1.025, 6,
-75.39569925, 3.27500183, 6,
-67.59569925, 3.27500183, 6;

BuildingSurface:Detailed, 
1732_Partition_6_0_0,
Wall, 5,
1732,
Surface, 1770_Partition_5_0_10121, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.2750018258, 3,
-75.39569925, 3.2750018258, 3,
-75.39569925, 3.2750018258, 6,
-71.64569925, 3.2750018258, 6;

BuildingSurface:Detailed, 
1770_Partition_5_0_10121,
Wall, 6,
1770,
Surface, 1732_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 3.2750018258, 3,
-71.64569925, 3.2750018258, 3,
-71.64569925, 3.2750018258, 6,
-75.39569925, 3.2750018258, 6;

BuildingSurface:Detailed, 
1732_Wall_7_0_0,
Wall, 7,
1732,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478, 3.2750018258, 3,
-75.3956992478,-4.175, 3,
-75.3956992478,-4.175, 6,
-75.3956992478, 3.2750018258, 6;

FenestrationSurface:Detailed, 1732_Wall_7_0_0_0_0_0_Win,
Window, 
1001,
1732_Wall_7_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-75.3956992478, 1.6125014378, 3.94,
-75.3956992478,-2.5124996178, 3.94,
-75.3956992478,-2.5124996178, 5.36,
-75.3956992478, 1.6125014378, 5.36;

BuildingSurface:Detailed, 
1732_Partition_8_0_0,
Wall, 5,
1732,
Surface, 1755_Partition_3_0_10122, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925,-4.175, 3,
-70.29569925,-4.175, 3,
-70.29569925,-4.175, 6,
-75.39569925,-4.175, 6;

BuildingSurface:Detailed, 
1755_Partition_3_0_10122,
Wall, 6,
1755,
Surface, 1732_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-4.175, 3,
-75.39569925,-4.175, 3,
-75.39569925,-4.175, 6,
-70.29569925,-4.175, 6;

Zone, 1743,
0,
0,
0,
0,
1 ,
1,
,
 225.9529,
 77.9148,
TARP,
,
Yes;


PEOPLE, People 1743,
1743,
2864,
People/Area,
,
 .1,
,
 .3,
AutoCalculate,
Activity Schedule 1743,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1743,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1743,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1743,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1743 ,
1743,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1743 Equipment gain 1,
Electricity,
1743,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1743#05;

WaterUse:Equipment,
DHW 1743,
DHW 1743,
 4.80955555555556E-07,
2864,
DHW Supply Temperature 1743,
DHW Supply Temperature 1743,
DHW Mains Temperature 1743,
1743,
,
;

Schedule:Compact, DHW Supply Temperature 1743,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1743,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1743 Infiltration,
1743,
2,
Flow/zone,
.043935,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1743_Ceiling_1_0_0,
Ceiling, 3,
1743,
Surface, 1820_Floor_0_0_10123, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925,-4.175, 6,
-39.99569925,-4.175, 6,
-39.99569925, .925, 6,
-45.99569925, .925, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10123,
Floor, 4,
1820,
Surface, 1743_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.99569925,-4.175, 6,
-45.99569925,-4.175, 6,
-45.99569925, .925, 6,
-39.99569925, .925, 6;

BuildingSurface:Detailed, 
1743_Ceiling_1_0_1,
Ceiling, 3,
1743,
Surface, 1820_Floor_0_0_10124, 
NoSun, 
NoWind, 
0, 
4, 
-39.99569925,-8.975, 6,
-36.94569925,-8.975, 6,
-36.94569925, .925, 6,
-39.99569925, .925, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10124,
Floor, 4,
1820,
Surface, 1743_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925,-8.975, 6,
-39.99569925,-8.975, 6,
-39.99569925, .925, 6,
-36.94569925, .925, 6;

BuildingSurface:Detailed, 
1743_Ceiling_1_0_2,
Ceiling, 3,
1743,
Surface, 1820_Floor_0_0_10125, 
NoSun, 
NoWind, 
0, 
4, 
-46.49569925,-11.475, 6,
-36.94569925,-11.475, 6,
-36.94569925,-8.975, 6,
-46.49569925,-8.975, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10125,
Floor, 4,
1820,
Surface, 1743_Ceiling_1_0_2, 
NoSun, 
NoWind, 
0, 
4, 
-36.94569925,-11.475, 6,
-46.49569925,-11.475, 6,
-46.49569925,-8.975, 6,
-36.94569925,-8.975, 6;

BuildingSurface:Detailed, 
1743_Wall_9_0_0,
Wall, 7,
1743,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-46.4956992478,-11.475, 3,
-36.9456992478,-11.475, 3,
-36.9456992478,-11.475, 6,
-46.4956992478,-11.475, 6;

FenestrationSurface:Detailed, 1743_Wall_9_0_0_0_0_0_Win,
Window, 
1001,
1743_Wall_9_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-44.3921992421,-11.475, 3.94,
-39.0491992479,-11.475, 3.94,
-39.0491992479,-11.475, 5.36,
-44.3921992421,-11.475, 5.36;

Zone, 1755,
0,
0,
0,
0,
1 ,
1,
,
 96.4535,
 33.2598,
TARP,
,
Yes;


PEOPLE, People 1755,
1755,
2864,
People/Area,
,
 .1,
,
 .3,
AutoCalculate,
Activity Schedule 1755,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1755,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1755,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1755,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1755 ,
1755,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1755 Equipment gain 1,
Electricity,
1755,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1755#05;

WaterUse:Equipment,
DHW 1755,
DHW 1755,
 2.05307407407407E-07,
2864,
DHW Supply Temperature 1755,
DHW Supply Temperature 1755,
DHW Mains Temperature 1755,
1755,
,
;

Schedule:Compact, DHW Supply Temperature 1755,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1755,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1755 Infiltration,
1755,
2,
Flow/zone,
.018755,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1755_Ceiling_1_0_0,
Ceiling, 3,
1755,
Surface, 1820_Floor_0_0_10126, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925,-11.475, 6,
-70.29569925,-11.475, 6,
-70.29569925,-4.175, 6,
-75.39569925,-4.175, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10126,
Floor, 4,
1820,
Surface, 1755_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-11.475, 6,
-75.39569925,-11.475, 6,
-75.39569925,-4.175, 6,
-70.29569925,-4.175, 6;

BuildingSurface:Detailed, 
1755_Wall_4_0_0,
Wall, 7,
1755,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478,-4.175, 3,
-75.3956992478,-11.475, 3,
-75.3956992478,-11.475, 6,
-75.3956992478,-4.175, 6;

FenestrationSurface:Detailed, 1755_Wall_4_0_0_0_0_0_Win,
Window, 
1001,
1755_Wall_4_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-75.3956992478,-5.778931, 3.94,
-75.3956992478,-9.742169, 3.94,
-75.3956992478,-9.742169, 5.36,
-75.3956992478,-5.778931, 5.36;

BuildingSurface:Detailed, 
1755_Wall_5_0_0,
Wall, 7,
1755,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478,-11.475, 3,
-70.2956992478,-11.475, 3,
-70.2956992478,-11.475, 6,
-75.3956992478,-11.475, 6;

FenestrationSurface:Detailed, 1755_Wall_5_0_0_0_0_0_Win,
Window, 
1001,
1755_Wall_5_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-74.12486825,-11.475, 3.94,
-71.43763025,-11.475, 3.94,
-71.43763025,-11.475, 5.36,
-74.12486825,-11.475, 5.36;

BuildingSurface:Detailed, 
1755_Partition_6_0_0,
Wall, 5,
1755,
Surface, 1763_Partition_4_0_10127, 
NoSun, 
NoWind, 
0, 
4, 
-70.2956992478,-11.475, 3,
-70.2956992478,-5.92499968, 3,
-70.2956992478,-5.92499968, 6,
-70.2956992478,-11.475, 6;

BuildingSurface:Detailed, 
1763_Partition_4_0_10127,
Wall, 6,
1763,
Surface, 1755_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-70.2956992478,-5.92499968, 3,
-70.2956992478,-11.475, 3,
-70.2956992478,-11.475, 6,
-70.2956992478,-5.92499968, 6;

Zone, 1763,
0,
0,
0,
0,
1 ,
1,
,
 146.8696,
 50.6447,
TARP,
,
Yes;


PEOPLE, People 1763,
1763,
2864,
People/Area,
,
 .4,
,
 .3,
AutoCalculate,
Activity Schedule 1763,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1763,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1763,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1763,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1763 ,
1763,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1763 Equipment gain 1,
Electricity,
1763,
2867,
Watts/Area,
,
15,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1763#05;

WaterUse:Equipment,
DHW 1763,
DHW 1763,
 3.12621604938272E-07,
2864,
DHW Supply Temperature 1763,
DHW Supply Temperature 1763,
DHW Mains Temperature 1763,
1763,
,
;

Schedule:Compact, DHW Supply Temperature 1763,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1763,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1763 Infiltration,
1763,
2,
Flow/zone,
.028558,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1763_Ceiling_1_0_0,
Ceiling, 3,
1763,
Surface, 1820_Floor_0_0_10128, 
NoSun, 
NoWind, 
0, 
4, 
-70.29569925,-11.475, 6,
-60.39569925,-11.475, 6,
-60.39569925,-5.92499968, 6,
-70.29569925,-5.92499968, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10128,
Floor, 4,
1820,
Surface, 1763_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925,-11.475, 6,
-70.29569925,-11.475, 6,
-70.29569925,-5.92499968, 6,
-60.39569925,-5.92499968, 6;

BuildingSurface:Detailed, 
1763_Wall_5_0_0,
Wall, 7,
1763,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-70.2956992478,-11.475, 3,
-60.3956992478,-11.475, 3,
-60.3956992478,-11.475, 6,
-70.2956992478,-11.475, 6;

FenestrationSurface:Detailed, 1763_Wall_5_0_0_0_0_0_Win,
Window, 
1001,
1763_Wall_5_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-68.1186992421,-11.475, 3.94,
-62.5726992479,-11.475, 3.94,
-62.5726992479,-11.475, 5.36,
-68.1186992421,-11.475, 5.36;

Zone, 1770,
0,
0,
0,
0,
1 ,
1,
,
 76.301,
 .8778,
TARP,
,
Yes;


PEOPLE, People 1770,
1770,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1770,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1770,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1770,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1770,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1770 ,
1770,
2868,
Watts/Area,
,
4.5,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1770 Equipment gain 1,
Electricity,
1770,
2867,
Watts/Area,
,
5,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1770#05;

WaterUse:Equipment,
DHW 1770,
DHW 1770,
 5.41851851851852E-09,
2864,
DHW Supply Temperature 1770,
DHW Supply Temperature 1770,
DHW Mains Temperature 1770,
1770,
,
;

Schedule:Compact, DHW Supply Temperature 1770,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1770,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1770 Infiltration,
1770,
2,
Flow/zone,
.014836,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1770_Ceiling_1_0_0,
Ceiling, 3,
1770,
Surface, 1855_Floor_0_0_10129, 
NoSun, 
NoWind, 
0, 
4, 
-71.74569925, 3.37400183, 6,
-71.64569925, 3.37400183, 6,
-71.64569925, 5.175, 6,
-71.74569925, 5.175, 6;

BuildingSurface:Detailed, 
1855_Floor_0_0_10129,
Floor, 4,
1855,
Surface, 1770_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.37400183, 6,
-71.74569925, 3.37400183, 6,
-71.74569925, 5.175, 6,
-71.64569925, 5.175, 6;

BuildingSurface:Detailed, 
1770_Ceiling_1_0_1,
Ceiling, 3,
1770,
Surface, 1855_Floor_0_0_10130, 
NoSun, 
NoWind, 
0, 
4, 
-71.84469925, 3.37400183, 6,
-71.74569925, 3.37400183, 6,
-71.74569925, 7.27885092, 6,
-71.84469925, 7.27885092, 6;

BuildingSurface:Detailed, 
1855_Floor_0_0_10130,
Floor, 4,
1855,
Surface, 1770_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-71.74569925, 3.37400183, 6,
-71.84469925, 3.37400183, 6,
-71.84469925, 7.27885092, 6,
-71.74569925, 7.27885092, 6;

BuildingSurface:Detailed, 
1770_Ceiling_1_0_2,
Ceiling, 3,
1770,
Surface, 1855_Floor_0_0_10131, 
NoSun, 
NoWind, 
0, 
4, 
-75.10419925, 3.27500183, 6,
-71.64569925, 3.27500183, 6,
-71.64569925, 3.37400183, 6,
-75.10419925, 3.37400183, 6;

BuildingSurface:Detailed, 
1855_Floor_0_0_10131,
Floor, 4,
1855,
Surface, 1770_Ceiling_1_0_2, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.27500183, 6,
-75.10419925, 3.27500183, 6,
-75.10419925, 3.37400183, 6,
-71.64569925, 3.37400183, 6;

BuildingSurface:Detailed, 
1770_Ceiling_1_0_3,
Ceiling, 3,
1770,
Surface, 1855_Floor_0_0_10132, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 3.27500183, 6,
-75.10419925, 3.27500183, 6,
-75.10419925, 7.27885092, 6,
-75.39569925, 7.27885092, 6;

BuildingSurface:Detailed, 
1855_Floor_0_0_10132,
Floor, 4,
1855,
Surface, 1770_Ceiling_1_0_3, 
NoSun, 
NoWind, 
0, 
4, 
-75.10419925, 3.27500183, 6,
-75.39569925, 3.27500183, 6,
-75.39569925, 7.27885092, 6,
-75.10419925, 7.27885092, 6;

BuildingSurface:Detailed, 
1770_Ceiling_1_0_4,
Ceiling, 3,
1770,
Surface, 1855_Floor_0_0_10133, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 7.27885092, 6,
-75.10419925, 7.27885092, 6,
-75.10419925, 11.1835, 6,
-75.39569925, 11.1835, 6;

BuildingSurface:Detailed, 
1855_Floor_0_0_10133,
Floor, 4,
1855,
Surface, 1770_Ceiling_1_0_4, 
NoSun, 
NoWind, 
0, 
4, 
-75.10419925, 7.27885092, 6,
-75.39569925, 7.27885092, 6,
-75.39569925, 11.1835, 6,
-75.10419925, 11.1835, 6;

BuildingSurface:Detailed, 
1770_Ceiling_1_0_5,
Ceiling, 3,
1770,
Surface, 1855_Floor_0_0_10134, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 11.1835, 6,
-71.84469925, 11.1835, 6,
-71.84469925, 11.475, 6,
-75.39569925, 11.475, 6;

BuildingSurface:Detailed, 
1855_Floor_0_0_10134,
Floor, 4,
1855,
Surface, 1770_Ceiling_1_0_5, 
NoSun, 
NoWind, 
0, 
4, 
-71.84469925, 11.1835, 6,
-75.39569925, 11.1835, 6,
-75.39569925, 11.475, 6,
-71.84469925, 11.475, 6;

BuildingSurface:Detailed, 
1770_Ceiling_1_0_6,
Ceiling, 3,
1770,
Surface, 1855_Floor_0_0_10135, 
NoSun, 
NoWind, 
0, 
4, 
-71.84469925, 7.27885092, 6,
-71.74569925, 7.27885092, 6,
-71.74569925, 11.475, 6,
-71.84469925, 11.475, 6;

BuildingSurface:Detailed, 
1855_Floor_0_0_10135,
Floor, 4,
1855,
Surface, 1770_Ceiling_1_0_6, 
NoSun, 
NoWind, 
0, 
4, 
-71.74569925, 7.27885092, 6,
-71.84469925, 7.27885092, 6,
-71.84469925, 11.475, 6,
-71.74569925, 11.475, 6;

BuildingSurface:Detailed, 
1770_Ceiling_1_0_7,
Ceiling, 3,
1770,
Surface, 1855_Floor_0_0_10136, 
NoSun, 
NoWind, 
0, 
4, 
-75.10419925, 3.37400183, 6,
-71.84469925, 3.37400183, 6,
-71.84469925, 11.1835, 6,
-75.10419925, 11.1835, 6;

BuildingSurface:Detailed, 
1855_Floor_0_0_10136,
Floor, 4,
1855,
Surface, 1770_Ceiling_1_0_7, 
NoSun, 
NoWind, 
0, 
4, 
-71.84469925, 3.37400183, 6,
-75.10419925, 3.37400183, 6,
-75.10419925, 11.1835, 6,
-71.84469925, 11.1835, 6;
FenestrationSurface:Detailed, 1770_Ceiling_1_0_7_0_7_0_Hole,
Door, IRTSurface,
1770_Ceiling_1_0_7,
1855_Floor_0_0_0_0_0_0_Hole_10138,
AutoCalculate, 
, 
, 
1, 
4, 
-75.10219925, 3.37600183, 6,
-71.84669925, 3.37600183, 6,
-71.84669925, 11.1815, 6,
-75.10219925, 11.1815, 6;

SurfaceProperty:ConvectionCoefficients, 1770_Ceiling_1_0_7_0_7_0_Hole,
Outside,
Value,
.1, 
,
,
Inside,
Value,
.1, 
,
;
FenestrationSurface:Detailed, 1855_Floor_0_0_0_0_0_0_Hole_10138,
Door, IRTSurface,
1855_Floor_0_0_10136,
1770_Ceiling_1_0_7_0_7_0_Hole,
AutoCalculate, 
, 
, 
1, 
4, 
-71.84669925, 3.37600183, 6,
-75.10219925, 3.37600183, 6,
-75.10219925, 11.1815, 6,
-71.84669925, 11.1815, 6;

BuildingSurface:Detailed, 
1770_Partition_2_0_0,
Wall, 5,
1770,
Surface, 1779_Partition_4_0_10138, 
NoSun, 
NoWind, 
0, 
4, 
-71.7456992478, 5.175, 3,
-71.7456992478, 11.475, 3,
-71.7456992478, 11.475, 6,
-71.7456992478, 5.175, 6;

BuildingSurface:Detailed, 
1779_Partition_4_0_10138,
Wall, 6,
1779,
Surface, 1770_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.7456992478, 11.475, 3,
-71.7456992478, 5.175, 3,
-71.7456992478, 5.175, 6,
-71.7456992478, 11.475, 6;

BuildingSurface:Detailed, 
1770_Wall_3_0_0,
Wall, 7,
1770,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-71.7456992478, 11.475, 3,
-75.3956992478, 11.475, 3,
-75.3956992478, 11.475, 6,
-71.7456992478, 11.475, 6;

FenestrationSurface:Detailed, 1770_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1770_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-72.58313025, 11.475, 3.94,
-74.42936825, 11.475, 3.94,
-74.42936825, 11.475, 5.36,
-72.58313025, 11.475, 5.36;

BuildingSurface:Detailed, 
1770_Wall_4_0_0,
Wall, 7,
1770,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478, 11.475, 3,
-75.3956992478, 3.2750018258, 3,
-75.3956992478, 3.2750018258, 6,
-75.3956992478, 11.475, 6;

FenestrationSurface:Detailed, 1770_Wall_4_0_0_0_0_0_Win,
Window, 
1001,
1770_Wall_4_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-75.3956992478, 9.5531693843, 3.94,
-75.3956992478, 5.0679324457, 3.94,
-75.3956992478, 5.0679324457, 5.36,
-75.3956992478, 9.5531693843, 5.36;

BuildingSurface:Detailed, 
1770_Partition_7_0_0,
Wall, 5,
1770,
Surface, 1779_Partition_5_0_10139, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 5.175, 3,
-71.74569925, 5.175, 3,
-71.74569925, 5.175, 6,
-71.64569925, 5.175, 6;

BuildingSurface:Detailed, 
1779_Partition_5_0_10139,
Wall, 6,
1779,
Surface, 1770_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.74569925, 5.175, 3,
-71.64569925, 5.175, 3,
-71.64569925, 5.175, 6,
-71.74569925, 5.175, 6;

Zone, 1779,
0,
0,
0,
0,
1 ,
1,
,
 116.0185,
 40.0064,
TARP,
,
Yes;


PEOPLE, People 1779,
1779,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1779,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1779,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1779,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1779,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1779 ,
1779,
2868,
Watts/Area,
,
6,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1779 Equipment gain 1,
Electricity,
1779,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1779#05;

WaterUse:Equipment,
DHW 1779,
DHW 1779,
 2.46953086419753E-07,
2864,
DHW Supply Temperature 1779,
DHW Supply Temperature 1779,
DHW Mains Temperature 1779,
1779,
,
;

Schedule:Compact, DHW Supply Temperature 1779,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1779,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1779 Infiltration,
1779,
2,
Flow/zone,
.022559,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1779_Ceiling_1_0_0,
Ceiling, 3,
1779,
Surface, 1813_Floor_0_0_10140, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 5.175, 6,
-64.84569925, 5.175, 6,
-64.84569925, 11.475, 6,
-71.64569925, 11.475, 6;

BuildingSurface:Detailed, 
1813_Floor_0_0_10140,
Floor, 4,
1813,
Surface, 1779_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.84569925, 5.175, 6,
-71.64569925, 5.175, 6,
-71.64569925, 11.475, 6,
-64.84569925, 11.475, 6;

BuildingSurface:Detailed, 
1779_Ceiling_1_1_0,
Ceiling, 3,
1779,
Surface, 1855_Floor_0_0_10141, 
NoSun, 
NoWind, 
0, 
4, 
-71.74569925, 5.175, 6,
-71.64569925, 5.175, 6,
-71.64569925, 11.475, 6,
-71.74569925, 11.475, 6;

BuildingSurface:Detailed, 
1855_Floor_0_0_10141,
Floor, 4,
1855,
Surface, 1779_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 5.175, 6,
-71.74569925, 5.175, 6,
-71.74569925, 11.475, 6,
-71.64569925, 11.475, 6;

BuildingSurface:Detailed, 
1779_Partition_2_0_0,
Wall, 6,
1779,
Surface, 1787_Partition_4_0_10142, 
NoSun, 
NoWind, 
0, 
4, 
-64.8456992478, 5.175, 3,
-64.8456992478, 11.475, 3,
-64.8456992478, 11.475, 6,
-64.8456992478, 5.175, 6;

BuildingSurface:Detailed, 
1787_Partition_4_0_10142,
Wall, 5,
1787,
Surface, 1779_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.8456992478, 11.475, 3,
-64.8456992478, 5.175, 3,
-64.8456992478, 5.175, 6,
-64.8456992478, 11.475, 6;

BuildingSurface:Detailed, 
1779_Wall_3_0_0,
Wall, 7,
1779,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-64.8456992478, 11.475, 3,
-71.7456992478, 11.475, 3,
-71.7456992478, 11.475, 6,
-64.8456992478, 11.475, 6;

FenestrationSurface:Detailed, 1779_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1779_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-66.3926992479, 11.475, 3.94,
-70.1986992421, 11.475, 3.94,
-70.1986992421, 11.475, 5.36,
-66.3926992479, 11.475, 5.36;

Zone, 1787,
0,
0,
0,
0,
1 ,
1,
,
 73.5938,
 25.3772,
TARP,
,
Yes;


PEOPLE, People 1787,
1787,
2864,
People/Area,
,
 .4,
,
 .3,
AutoCalculate,
Activity Schedule 1787,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1787,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1787,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1787,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1787 ,
1787,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1787 Equipment gain 1,
Electricity,
1787,
2867,
Watts/Area,
,
15,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1787#05;

WaterUse:Equipment,
DHW 1787,
DHW 1787,
 1.56649382716049E-07,
2864,
DHW Supply Temperature 1787,
DHW Supply Temperature 1787,
DHW Mains Temperature 1787,
1787,
,
;

Schedule:Compact, DHW Supply Temperature 1787,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1787,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1787 Infiltration,
1787,
2,
Flow/zone,
.01431,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1787_Ceiling_1_0_0,
Ceiling, 3,
1787,
Surface, 1813_Floor_0_0_10143, 
NoSun, 
NoWind, 
0, 
4, 
-64.84569925, 5.175, 6,
-64.74569925, 5.175, 6,
-64.74569925, 11.475, 6,
-64.84569925, 11.475, 6;

BuildingSurface:Detailed, 
1813_Floor_0_0_10143,
Floor, 4,
1813,
Surface, 1787_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.74569925, 5.175, 6,
-64.84569925, 5.175, 6,
-64.84569925, 11.475, 6,
-64.74569925, 11.475, 6;

BuildingSurface:Detailed, 
1787_Ceiling_1_1_0,
Ceiling, 3,
1787,
Surface, 1820_Floor_0_0_10144, 
NoSun, 
NoWind, 
0, 
4, 
-64.74569925, 5.175, 6,
-60.39569925, 5.175, 6,
-60.39569925, 11.475, 6,
-64.74569925, 11.475, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10144,
Floor, 4,
1820,
Surface, 1787_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-60.39569925, 5.175, 6,
-64.74569925, 5.175, 6,
-64.74569925, 11.475, 6,
-60.39569925, 11.475, 6;

BuildingSurface:Detailed, 
1787_Wall_3_0_0,
Wall, 7,
1787,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-60.3956992478, 11.475, 3,
-64.8456992478, 11.475, 3,
-64.8456992478, 11.475, 6,
-60.3956992478, 11.475, 6;

FenestrationSurface:Detailed, 1787_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1787_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-61.4281992479, 11.475, 3.94,
-63.8131992421, 11.475, 3.94,
-63.8131992421, 11.475, 5.36,
-61.4281992479, 11.475, 5.36;

Zone, 1794,
0,
0,
0,
0,
1 ,
1,
,
 154.2603,
 2.431,
TARP,
,
Yes;


PEOPLE, People 1794,
1794,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1794,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1794,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1794,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1794,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1794 ,
1794,
2868,
Watts/Area,
,
4.5,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1794 Equipment gain 1,
Electricity,
1794,
2867,
Watts/Area,
,
5,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1794#05;

WaterUse:Equipment,
DHW 1794,
DHW 1794,
 1.50061728395062E-08,
2864,
DHW Supply Temperature 1794,
DHW Supply Temperature 1794,
DHW Mains Temperature 1794,
1794,
,
;

Schedule:Compact, DHW Supply Temperature 1794,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1794,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1794 Infiltration,
1794,
2,
Flow/zone,
.029995,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1794_Ceiling_1_0_0,
Ceiling, 3,
1794,
Surface, 1820_Floor_0_0_10145, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925, 3.025, 6,
-39.24569925, 3.025, 6,
-39.24569925, 3.275, 6,
-45.99569925, 3.275, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10145,
Floor, 4,
1820,
Surface, 1794_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.24569925, 3.025, 6,
-45.99569925, 3.025, 6,
-45.99569925, 3.275, 6,
-39.24569925, 3.275, 6;

BuildingSurface:Detailed, 
1794_Ceiling_1_1_0,
Ceiling, 3,
1794,
Surface, 1839_Floor_0_0_10146, 
NoSun, 
NoWind, 
0, 
4, 
-45.99569925, 3.275, 6,
-39.24569925, 3.275, 6,
-39.24569925, 11.475, 6,
-45.99569925, 11.475, 6;

BuildingSurface:Detailed, 
1839_Floor_0_0_10146,
Floor, 4,
1839,
Surface, 1794_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.24569925, 3.275, 6,
-45.99569925, 3.275, 6,
-45.99569925, 11.475, 6,
-39.24569925, 11.475, 6;
FenestrationSurface:Detailed, 1794_Ceiling_1_1_0_0_0_0_Hole,
Door, IRTSurface,
1794_Ceiling_1_1_0,
1839_Floor_0_0_0_0_0_0_Hole_10148,
AutoCalculate, 
, 
, 
1, 
4, 
-45.89569924, 3.375, 6,
-39.34569925, 3.375, 6,
-39.34569925, 11.1825, 6,
-45.89569924, 11.1825, 6;

SurfaceProperty:ConvectionCoefficients, 1794_Ceiling_1_1_0_0_0_0_Hole,
Outside,
Value,
.1, 
,
,
Inside,
Value,
.1, 
,
;
FenestrationSurface:Detailed, 1839_Floor_0_0_0_0_0_0_Hole_10148,
Door, IRTSurface,
1839_Floor_0_0_10146,
1794_Ceiling_1_1_0_0_0_0_Hole,
AutoCalculate, 
, 
, 
1, 
4, 
-39.34569925, 3.375, 6,
-45.89569924, 3.375, 6,
-45.89569924, 11.1825, 6,
-39.34569925, 11.1825, 6;

BuildingSurface:Detailed, 
1794_Partition_2_0_0,
Wall, 5,
1794,
Surface, 1801_Partition_4_0_10148, 
NoSun, 
NoWind, 
0, 
4, 
-39.2456992478, 3.025, 3,
-39.2456992478, 11.475, 3,
-39.2456992478, 11.475, 6,
-39.2456992478, 3.025, 6;

BuildingSurface:Detailed, 
1801_Partition_4_0_10148,
Wall, 6,
1801,
Surface, 1794_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-39.2456992478, 11.475, 3,
-39.2456992478, 3.025, 3,
-39.2456992478, 3.025, 6,
-39.2456992478, 11.475, 6;

BuildingSurface:Detailed, 
1794_Wall_3_0_0,
Wall, 7,
1794,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-39.2456992478, 11.475, 3,
-45.9956992478, 11.475, 3,
-45.9956992478, 11.475, 6,
-39.2456992478, 11.475, 6;

FenestrationSurface:Detailed, 1794_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1794_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-40.7611992479, 11.475, 3.94,
-44.4801992421, 11.475, 3.94,
-44.4801992421, 11.475, 5.36,
-40.7611992479, 11.475, 5.36;

Zone, 1801,
0,
0,
0,
0,
1 ,
1,
,
 174.7757,
 60.2675,
TARP,
,
Yes;


PEOPLE, People 1801,
1801,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1801,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1801,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1801,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1801,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1801 ,
1801,
2868,
Watts/Area,
,
6,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1801 Equipment gain 1,
Electricity,
1801,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1801#05;

WaterUse:Equipment,
DHW 1801,
DHW 1801,
 3.72021604938272E-07,
2864,
DHW Supply Temperature 1801,
DHW Supply Temperature 1801,
DHW Mains Temperature 1801,
1801,
,
;

Schedule:Compact, DHW Supply Temperature 1801,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1801,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1801 Infiltration,
1801,
2,
Flow/zone,
.033984,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1801_Ceiling_1_0_0,
Ceiling, 3,
1801,
Surface, 1820_Floor_0_0_10149, 
NoSun, 
NoWind, 
0, 
4, 
-38.94569925, 3.275, 6,
-36.29569925, 3.275, 6,
-36.29569925, 5.725, 6,
-38.94569925, 5.725, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10149,
Floor, 4,
1820,
Surface, 1801_Ceiling_1_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-36.29569925, 3.275, 6,
-38.94569925, 3.275, 6,
-38.94569925, 5.725, 6,
-36.29569925, 5.725, 6;

BuildingSurface:Detailed, 
1801_Ceiling_1_0_1,
Ceiling, 3,
1801,
Surface, 1820_Floor_0_0_10150, 
NoSun, 
NoWind, 
0, 
4, 
-39.24569925, 3.025, 6,
-36.29569925, 3.025, 6,
-36.29569925, 3.275, 6,
-39.24569925, 3.275, 6;

BuildingSurface:Detailed, 
1820_Floor_0_0_10150,
Floor, 4,
1820,
Surface, 1801_Ceiling_1_0_1, 
NoSun, 
NoWind, 
0, 
4, 
-36.29569925, 3.025, 6,
-39.24569925, 3.025, 6,
-39.24569925, 3.275, 6,
-36.29569925, 3.275, 6;

BuildingSurface:Detailed, 
1801_Ceiling_1_1_0,
Ceiling, 3,
1801,
Surface, 1839_Floor_0_0_10151, 
NoSun, 
NoWind, 
0, 
4, 
-39.24569925, 3.275, 6,
-38.94569925, 3.275, 6,
-38.94569925, 11.475, 6,
-39.24569925, 11.475, 6;

BuildingSurface:Detailed, 
1839_Floor_0_0_10151,
Floor, 4,
1839,
Surface, 1801_Ceiling_1_1_0, 
NoSun, 
NoWind, 
0, 
4, 
-38.94569925, 3.275, 6,
-39.24569925, 3.275, 6,
-39.24569925, 11.475, 6,
-38.94569925, 11.475, 6;

BuildingSurface:Detailed, 
1801_Ceiling_1_2_0,
Ceiling, 3,
1801,
Surface, 1847_Floor_0_0_10152, 
NoSun, 
NoWind, 
0, 
4, 
-38.94569925, 5.725, 6,
-31.49569925, 5.725, 6,
-31.49569925, 11.475, 6,
-38.94569925, 11.475, 6;

BuildingSurface:Detailed, 
1847_Floor_0_0_10152,
Floor, 4,
1847,
Surface, 1801_Ceiling_1_2_0, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925, 5.725, 6,
-38.94569925, 5.725, 6,
-38.94569925, 11.475, 6,
-31.49569925, 11.475, 6;

BuildingSurface:Detailed, 
1801_Ceiling_1_3_0,
Ceiling, 3,
1801,
Surface, 1863_Floor_0_0_10153, 
NoSun, 
NoWind, 
0, 
4, 
-36.29569925, 3.025, 6,
-31.49569925, 3.025, 6,
-31.49569925, 5.725, 6,
-36.29569925, 5.725, 6;

BuildingSurface:Detailed, 
1863_Floor_0_0_10153,
Floor, 4,
1863,
Surface, 1801_Ceiling_1_3_0, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925, 3.025, 6,
-36.29569925, 3.025, 6,
-36.29569925, 5.725, 6,
-31.49569925, 5.725, 6;

BuildingSurface:Detailed, 
1801_Wall_2_0_0,
Wall, 7,
1801,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992478, 3.025, 3,
-31.4956992478, 11.475, 3,
-31.4956992478, 11.475, 6,
-31.4956992478, 3.025, 6;

FenestrationSurface:Detailed, 1801_Wall_2_0_0_0_0_0_Win,
Window, 
1001,
1801_Wall_2_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-31.4956992478, 4.870431, 3.94,
-31.4956992478, 9.500669, 3.94,
-31.4956992478, 9.500669, 5.36,
-31.4956992478, 4.870431, 5.36;

BuildingSurface:Detailed, 
1801_Wall_3_0_0,
Wall, 7,
1801,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992478, 11.475, 3,
-39.2456992478, 11.475, 3,
-39.2456992478, 11.475, 6,
-31.4956992478, 11.475, 6;

FenestrationSurface:Detailed, 1801_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1801_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-33.3230302479, 11.475, 3.94,
-37.5472682421, 11.475, 3.94,
-37.5472682421, 11.475, 5.36,
-33.3230302479, 11.475, 5.36;

Zone, 1813,
0,
0,
0,
0,
1 ,
1,
,
 116.0185,
 40.0064,
TARP,
,
Yes;


PEOPLE, People 1813,
1813,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1813,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1813,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1813,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1813,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1813 ,
1813,
2868,
Watts/Area,
,
6,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1813 Equipment gain 1,
Electricity,
1813,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1813#05;

WaterUse:Equipment,
DHW 1813,
DHW 1813,
 2.46953086419753E-07,
2864,
DHW Supply Temperature 1813,
DHW Supply Temperature 1813,
DHW Mains Temperature 1813,
1813,
,
;

Schedule:Compact, DHW Supply Temperature 1813,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1813,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1813 Infiltration,
1813,
2,
Flow/zone,
.022559,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1813_Roof_1_0_0,
Roof, 9,
1813,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-71.6456992477, 5.175, 9,
-64.7456992477, 5.175, 9,
-64.7456992477, 11.475, 9,
-71.6456992477, 11.475, 9;

BuildingSurface:Detailed, 
1813_Partition_2_0_0,
Wall, 6,
1813,
Surface, 1820_Partition_4_0_10154, 
NoSun, 
NoWind, 
0, 
4, 
-64.7456992477, 5.175, 6,
-64.7456992477, 11.475, 6,
-64.7456992477, 11.475, 9,
-64.7456992477, 5.175, 9;

BuildingSurface:Detailed, 
1820_Partition_4_0_10154,
Wall, 5,
1820,
Surface, 1813_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.7456992477, 11.475, 6,
-64.7456992477, 5.175, 6,
-64.7456992477, 5.175, 9,
-64.7456992477, 11.475, 9;

BuildingSurface:Detailed, 
1813_Wall_3_0_0,
Wall, 7,
1813,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-64.7456992477, 11.475, 6,
-71.6456992477, 11.475, 6,
-71.6456992477, 11.475, 9,
-64.7456992477, 11.475, 9;

FenestrationSurface:Detailed, 1813_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1813_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-66.2926992479, 11.475, 6.94,
-70.0986992421, 11.475, 6.94,
-70.0986992421, 11.475, 8.36,
-66.2926992479, 11.475, 8.36;

BuildingSurface:Detailed, 
1813_Partition_4_0_0,
Wall, 5,
1813,
Surface, 1855_Partition_2_0_10155, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992477, 11.475, 6,
-71.6456992477, 5.175, 6,
-71.6456992477, 5.175, 9,
-71.6456992477, 11.475, 9;

BuildingSurface:Detailed, 
1855_Partition_2_0_10155,
Wall, 6,
1855,
Surface, 1813_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992477, 5.175, 6,
-71.6456992477, 11.475, 6,
-71.6456992477, 11.475, 9,
-71.6456992477, 5.175, 9;

BuildingSurface:Detailed, 
1813_Partition_5_0_0,
Wall, 6,
1813,
Surface, 1820_Partition_5_0_10156, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 5.175, 6,
-64.74569925, 5.175, 6,
-64.74569925, 5.175, 9,
-71.64569925, 5.175, 9;

BuildingSurface:Detailed, 
1820_Partition_5_0_10156,
Wall, 5,
1820,
Surface, 1813_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.74569925, 5.175, 6,
-71.64569925, 5.175, 6,
-71.64569925, 5.175, 9,
-64.74569925, 5.175, 9;

Zone, 1820,
0,
0,
0,
0,
1 ,
1,
,
 2126.9927,
 733.4458,
TARP,
,
Yes;


PEOPLE, People 1820,
1820,
2864,
People/Area,
,
 .1,
,
 .3,
AutoCalculate,
Activity Schedule 1820,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1820,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1820,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1820,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1820 ,
1820,
2868,
Watts/Area,
,
15,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1820 Equipment gain 1,
Electricity,
1820,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1820#05;

WaterUse:Equipment,
DHW 1820,
DHW 1820,
 4.52744320987654E-06,
2864,
DHW Supply Temperature 1820,
DHW Supply Temperature 1820,
DHW Mains Temperature 1820,
1820,
,
;

Schedule:Compact, DHW Supply Temperature 1820,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1820,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1820 Infiltration,
1820,
2,
Flow/zone,
.413582,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1820_Roof_1_0_0,
Roof, 9,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-36.2956992477,-11.475, 9,
-31.4956992477,-11.475, 9,
-31.4956992477,-4.175, 9,
-36.2956992477,-4.175, 9;

BuildingSurface:Detailed, 
1820_Roof_1_0_1,
Roof, 9,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-71.6456992477, 3.27500183, 9,
-64.7456992477, 3.27500183, 9,
-64.7456992477, 5.175, 9,
-71.6456992477, 5.175, 9;

BuildingSurface:Detailed, 
1820_Roof_1_0_2,
Roof, 9,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-38.9456992477, 3.275, 9,
-36.2956992477, 3.275, 9,
-36.2956992477, 5.725, 9,
-38.9456992477, 5.725, 9;

BuildingSurface:Detailed, 
1820_Roof_1_0_3,
Roof, 9,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-46.2456992477, 1.025, 9,
-36.2956992477, 1.025, 9,
-36.2956992477, 3.275, 9,
-46.2456992477, 3.275, 9;

BuildingSurface:Detailed, 
1820_Roof_1_0_4,
Roof, 9,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-64.7456992477, 1.025, 9,
-46.2456992477, 1.025, 9,
-46.2456992477, 11.475, 9,
-64.7456992477, 11.475, 9;

BuildingSurface:Detailed, 
1820_Roof_1_0_5,
Roof, 9,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992477,-11.475, 9,
-36.2956992477,-11.475, 9,
-36.2956992477, 1.025, 9,
-75.3956992477, 1.025, 9;

BuildingSurface:Detailed, 
1820_Partition_2_0_0,
Wall, 5,
1820,
Surface, 1839_Partition_4_0_10157, 
NoSun, 
NoWind, 
0, 
4, 
-46.2456992477, 3.275, 6,
-46.2456992477, 11.475, 6,
-46.2456992477, 11.475, 9,
-46.2456992477, 3.275, 9;

BuildingSurface:Detailed, 
1839_Partition_4_0_10157,
Wall, 6,
1839,
Surface, 1820_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-46.2456992477, 11.475, 6,
-46.2456992477, 3.275, 6,
-46.2456992477, 3.275, 9,
-46.2456992477, 11.475, 9;

BuildingSurface:Detailed, 
1820_Wall_3_0_0,
Wall, 7,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-46.2456992477, 11.475, 6,
-64.7456992477, 11.475, 6,
-64.7456992477, 11.475, 9,
-46.2456992477, 11.475, 9;

FenestrationSurface:Detailed, 1820_Wall_3_0_0_0_0_2_Win,
Window, 
1001,
1820_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
3, 
4, 
-59.8633659093, 11.475, 6.94,
-63.3213659074, 11.475, 6.94,
-63.3213659074, 11.475, 8.36,
-59.8633659093, 11.475, 8.36;

BuildingSurface:Detailed, 
1820_Partition_6_0_0,
Wall, 5,
1820,
Surface, 1855_Partition_6_0_10158, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992477, 5.175, 6,
-71.6456992477, 3.27500183, 6,
-71.6456992477, 3.27500183, 9,
-71.6456992477, 5.175, 9;

BuildingSurface:Detailed, 
1855_Partition_6_0_10158,
Wall, 6,
1855,
Surface, 1820_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.6456992477, 3.27500183, 6,
-71.6456992477, 5.175, 6,
-71.6456992477, 5.175, 9,
-71.6456992477, 3.27500183, 9;

BuildingSurface:Detailed, 
1820_Partition_7_0_0,
Wall, 5,
1820,
Surface, 1870_Partition_3_0_10159, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.2750018258, 6,
-64.74569925, 3.2750018258, 6,
-64.74569925, 3.2750018258, 9,
-71.64569925, 3.2750018258, 9;

BuildingSurface:Detailed, 
1870_Partition_3_0_10159,
Wall, 6,
1870,
Surface, 1820_Partition_7_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.74569925, 3.2750018258, 6,
-71.64569925, 3.2750018258, 6,
-71.64569925, 3.2750018258, 9,
-64.74569925, 3.2750018258, 9;

BuildingSurface:Detailed, 
1820_Partition_8_0_0,
Wall, 5,
1820,
Surface, 1870_Partition_2_0_10160, 
NoSun, 
NoWind, 
0, 
4, 
-64.7456992477, 3.27500183, 6,
-64.7456992477, 1.025, 6,
-64.7456992477, 1.025, 9,
-64.7456992477, 3.27500183, 9;

BuildingSurface:Detailed, 
1870_Partition_2_0_10160,
Wall, 6,
1870,
Surface, 1820_Partition_8_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-64.7456992477, 1.025, 6,
-64.7456992477, 3.27500183, 6,
-64.7456992477, 3.27500183, 9,
-64.7456992477, 1.025, 9;

BuildingSurface:Detailed, 
1820_Partition_9_0_0,
Wall, 5,
1820,
Surface, 1870_Partition_6_0_10161, 
NoSun, 
NoWind, 
0, 
4, 
-64.74569925, 1.025, 6,
-75.39569925, 1.025, 6,
-75.39569925, 1.025, 9,
-64.74569925, 1.025, 9;

BuildingSurface:Detailed, 
1870_Partition_6_0_10161,
Wall, 6,
1870,
Surface, 1820_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 1.025, 6,
-64.74569925, 1.025, 6,
-64.74569925, 1.025, 9,
-75.39569925, 1.025, 9;

BuildingSurface:Detailed, 
1820_Wall_10_0_0,
Wall, 7,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478, 1.025, 6,
-75.3956992478,-11.475, 6,
-75.3956992478,-11.475, 9,
-75.3956992478, 1.025, 9;

FenestrationSurface:Detailed, 1820_Wall_10_0_0_0_0_1_Win,
Window, 
1001,
1820_Wall_10_0_0,
,
AutoCalculate, 
, 
1, 
2, 
4, 
-75.3956992478,-6.4760155, 6.94,
-75.3956992478,-9.9256345, 6.94,
-75.3956992478,-9.9256345, 8.36,
-75.3956992478,-6.4760155, 8.36;

BuildingSurface:Detailed, 
1820_Wall_11_0_0,
Wall, 7,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478,-11.475, 6,
-31.4956992476,-11.475, 6,
-31.4956992476,-11.475, 9,
-75.3956992478,-11.475, 9;

FenestrationSurface:Detailed, 1820_Wall_11_0_0_0_0_7_Win,
Window, 
1001,
1820_Wall_11_0_0,
,
AutoCalculate, 
, 
1, 
8, 
4, 
-35.9788915,-11.475, 6.94,
-32.909332,-11.475, 6.94,
-32.909332,-11.475, 8.36,
-35.9788915,-11.475, 8.36;

BuildingSurface:Detailed, 
1820_Wall_12_0_0,
Wall, 7,
1820,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992476,-11.475, 6,
-31.4956992476,-4.175, 6,
-31.4956992476,-4.175, 9,
-31.4956992476,-11.475, 9;

FenestrationSurface:Detailed, 1820_Wall_12_0_0_0_0_0_Win,
Window, 
1001,
1820_Wall_12_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-31.4956992476,-9.742169, 6.94,
-31.4956992476,-5.778931, 6.94,
-31.4956992476,-5.778931, 8.36,
-31.4956992476,-9.742169, 8.36;

BuildingSurface:Detailed, 
1820_Partition_13_0_0,
Wall, 5,
1820,
Surface, 1863_Partition_5_0_10162, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925,-4.175, 6,
-36.29569925,-4.175, 6,
-36.29569925,-4.175, 9,
-31.49569925,-4.175, 9;

BuildingSurface:Detailed, 
1863_Partition_5_0_10162,
Wall, 6,
1863,
Surface, 1820_Partition_13_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-36.29569925,-4.175, 6,
-31.49569925,-4.175, 6,
-31.49569925,-4.175, 9,
-36.29569925,-4.175, 9;

BuildingSurface:Detailed, 
1820_Partition_14_0_0,
Wall, 5,
1820,
Surface, 1863_Partition_4_0_10163, 
NoSun, 
NoWind, 
0, 
4, 
-36.2956992477,-4.175, 6,
-36.2956992477, 5.725, 6,
-36.2956992477, 5.725, 9,
-36.2956992477,-4.175, 9;

BuildingSurface:Detailed, 
1863_Partition_4_0_10163,
Wall, 6,
1863,
Surface, 1820_Partition_14_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-36.2956992477, 5.725, 6,
-36.2956992477,-4.175, 6,
-36.2956992477,-4.175, 9,
-36.2956992477, 5.725, 9;

BuildingSurface:Detailed, 
1820_Partition_15_0_0,
Wall, 5,
1820,
Surface, 1847_Partition_5_0_10164, 
NoSun, 
NoWind, 
0, 
4, 
-36.29569925, 5.725, 6,
-38.94569925, 5.725, 6,
-38.94569925, 5.725, 9,
-36.29569925, 5.725, 9;

BuildingSurface:Detailed, 
1847_Partition_5_0_10164,
Wall, 6,
1847,
Surface, 1820_Partition_15_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-38.94569925, 5.725, 6,
-36.29569925, 5.725, 6,
-36.29569925, 5.725, 9,
-38.94569925, 5.725, 9;

BuildingSurface:Detailed, 
1820_Partition_16_0_0,
Wall, 5,
1820,
Surface, 1839_Partition_6_0_10165, 
NoSun, 
NoWind, 
0, 
4, 
-38.9456992477, 5.725, 6,
-38.9456992477, 3.275, 6,
-38.9456992477, 3.275, 9,
-38.9456992477, 5.725, 9;

BuildingSurface:Detailed, 
1839_Partition_6_0_10165,
Wall, 6,
1839,
Surface, 1820_Partition_16_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-38.9456992477, 3.275, 6,
-38.9456992477, 5.725, 6,
-38.9456992477, 5.725, 9,
-38.9456992477, 3.275, 9;

BuildingSurface:Detailed, 
1820_Partition_17_0_0,
Wall, 5,
1820,
Surface, 1839_Partition_5_0_10166, 
NoSun, 
NoWind, 
0, 
4, 
-38.94569925, 3.275, 6,
-46.24569925, 3.275, 6,
-46.24569925, 3.275, 9,
-38.94569925, 3.275, 9;

BuildingSurface:Detailed, 
1839_Partition_5_0_10166,
Wall, 6,
1839,
Surface, 1820_Partition_17_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-46.24569925, 3.275, 6,
-38.94569925, 3.275, 6,
-38.94569925, 3.275, 9,
-46.24569925, 3.275, 9;

Zone, 1839,
0,
0,
0,
0,
1 ,
1,
,
 162.0659,
 4.7457,
TARP,
,
Yes;


PEOPLE, People 1839,
1839,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1839,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1839,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1839,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1839,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1839 ,
1839,
2868,
Watts/Area,
,
4.5,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1839 Equipment gain 1,
Electricity,
1839,
2867,
Watts/Area,
,
5,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1839#05;

WaterUse:Equipment,
DHW 1839,
DHW 1839,
 2.92944444444444E-08,
2864,
DHW Supply Temperature 1839,
DHW Supply Temperature 1839,
DHW Mains Temperature 1839,
1839,
,
;

Schedule:Compact, DHW Supply Temperature 1839,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1839,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1839 Infiltration,
1839,
2,
Flow/zone,
.031513,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1839_Roof_1_0_0,
Roof, 9,
1839,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-46.2456992477, 3.275, 9,
-38.9456992477, 3.275, 9,
-38.9456992477, 11.475, 9,
-46.2456992477, 11.475, 9;

BuildingSurface:Detailed, 
1839_Partition_2_0_0,
Wall, 5,
1839,
Surface, 1847_Partition_4_0_10167, 
NoSun, 
NoWind, 
0, 
4, 
-38.9456992477, 5.725, 6,
-38.9456992477, 11.475, 6,
-38.9456992477, 11.475, 9,
-38.9456992477, 5.725, 9;

BuildingSurface:Detailed, 
1847_Partition_4_0_10167,
Wall, 6,
1847,
Surface, 1839_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-38.9456992477, 11.475, 6,
-38.9456992477, 5.725, 6,
-38.9456992477, 5.725, 9,
-38.9456992477, 11.475, 9;

BuildingSurface:Detailed, 
1839_Wall_3_0_0,
Wall, 7,
1839,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-38.9456992477, 11.475, 6,
-46.2456992477, 11.475, 6,
-46.2456992477, 11.475, 9,
-38.9456992477, 11.475, 9;

FenestrationSurface:Detailed, 1839_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1839_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-40.5766992479, 11.475, 6.94,
-44.6146992421, 11.475, 6.94,
-44.6146992421, 11.475, 8.36,
-40.5766992479, 11.475, 8.36;

Zone, 1847,
0,
0,
0,
0,
1 ,
1,
,
 111.9522,
 38.6042,
TARP,
,
Yes;


PEOPLE, People 1847,
1847,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1847,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1847,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1847,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1847,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1847 ,
1847,
2868,
Watts/Area,
,
6,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1847 Equipment gain 1,
Electricity,
1847,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1847#05;

WaterUse:Equipment,
DHW 1847,
DHW 1847,
 2.38297530864198E-07,
2864,
DHW Supply Temperature 1847,
DHW Supply Temperature 1847,
DHW Mains Temperature 1847,
1847,
,
;

Schedule:Compact, DHW Supply Temperature 1847,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1847,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1847 Infiltration,
1847,
2,
Flow/zone,
.021768,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1847_Roof_1_0_0,
Roof, 9,
1847,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-38.9456992477, 5.725, 9,
-31.4956992476, 5.725, 9,
-31.4956992476, 11.475, 9,
-38.9456992477, 11.475, 9;

BuildingSurface:Detailed, 
1847_Wall_2_0_0,
Wall, 7,
1847,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992476, 5.725, 6,
-31.4956992476, 11.475, 6,
-31.4956992476, 11.475, 9,
-31.4956992476, 5.725, 9;

FenestrationSurface:Detailed, 1847_Wall_2_0_0_0_0_0_Win,
Window, 
1001,
1847_Wall_2_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-31.4956992476, 7.003431, 6.94,
-31.4956992476, 10.067669, 6.94,
-31.4956992476, 10.067669, 8.36,
-31.4956992476, 7.003431, 8.36;

BuildingSurface:Detailed, 
1847_Wall_3_0_0,
Wall, 7,
1847,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992476, 11.475, 6,
-38.9456992477, 11.475, 6,
-38.9456992477, 11.475, 9,
-31.4956992476, 11.475, 9;

FenestrationSurface:Detailed, 1847_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1847_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-33.2600302479, 11.475, 6.94,
-37.3102682421, 11.475, 6.94,
-37.3102682421, 11.475, 8.36,
-33.2600302479, 11.475, 8.36;

BuildingSurface:Detailed, 
1847_Partition_6_0_0,
Wall, 6,
1847,
Surface, 1863_Partition_3_0_10168, 
NoSun, 
NoWind, 
0, 
4, 
-36.29569925, 5.725, 6,
-31.49569925, 5.725, 6,
-31.49569925, 5.725, 9,
-36.29569925, 5.725, 9;

BuildingSurface:Detailed, 
1863_Partition_3_0_10168,
Wall, 5,
1863,
Surface, 1847_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-31.49569925, 5.725, 6,
-36.29569925, 5.725, 6,
-36.29569925, 5.725, 9,
-31.49569925, 5.725, 9;

Zone, 1855,
0,
0,
0,
0,
1 ,
1,
,
 78.0907,
 1.4949,
TARP,
,
Yes;


PEOPLE, People 1855,
1855,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1855,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1855,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1855,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1855,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1855 ,
1855,
2868,
Watts/Area,
,
4.5,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1855 Equipment gain 1,
Electricity,
1855,
2867,
Watts/Area,
,
5,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1855#05;

WaterUse:Equipment,
DHW 1855,
DHW 1855,
 9.22777777777778E-09,
2864,
DHW Supply Temperature 1855,
DHW Supply Temperature 1855,
DHW Mains Temperature 1855,
1855,
,
;

Schedule:Compact, DHW Supply Temperature 1855,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1855,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1855 Infiltration,
1855,
2,
Flow/zone,
.015184,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1855_Roof_1_0_0,
Roof, 9,
1855,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478, 3.2750018258, 9,
-71.6456992477, 3.2750018258, 9,
-71.6456992477, 11.475, 9,
-75.3956992478, 11.475, 9;

BuildingSurface:Detailed, 
1855_Wall_3_0_0,
Wall, 7,
1855,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-71.6456992477, 11.475, 6,
-75.3956992478, 11.475, 6,
-75.3956992478, 11.475, 9,
-71.6456992477, 11.475, 9;

FenestrationSurface:Detailed, 1855_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
1855_Wall_3_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-72.50413025, 11.475, 6.94,
-74.40836825, 11.475, 6.94,
-74.40836825, 11.475, 8.36,
-72.50413025, 11.475, 8.36;

BuildingSurface:Detailed, 
1855_Wall_4_0_0,
Wall, 7,
1855,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478, 11.475, 6,
-75.3956992478, 3.2750018258, 6,
-75.3956992478, 3.2750018258, 9,
-75.3956992478, 11.475, 9;

FenestrationSurface:Detailed, 1855_Wall_4_0_0_0_0_0_Win,
Window, 
1001,
1855_Wall_4_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-75.3956992478, 9.5531693843, 6.94,
-75.3956992478, 5.0679324457, 6.94,
-75.3956992478, 5.0679324457, 8.36,
-75.3956992478, 9.5531693843, 8.36;

BuildingSurface:Detailed, 
1855_Partition_5_0_0,
Wall, 5,
1855,
Surface, 1870_Partition_4_0_10169, 
NoSun, 
NoWind, 
0, 
4, 
-75.39569925, 3.2750018258, 6,
-71.64569925, 3.2750018258, 6,
-71.64569925, 3.2750018258, 9,
-75.39569925, 3.2750018258, 9;

BuildingSurface:Detailed, 
1870_Partition_4_0_10169,
Wall, 6,
1870,
Surface, 1855_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-71.64569925, 3.2750018258, 6,
-75.39569925, 3.2750018258, 6,
-75.39569925, 3.2750018258, 9,
-71.64569925, 3.2750018258, 9;

Zone, 1863,
0,
0,
0,
0,
1 ,
1,
,
 125.772,
 43.3697,
TARP,
,
Yes;


PEOPLE, People 1863,
1863,
2864,
People/Area,
,
 .1,
,
 .3,
AutoCalculate,
Activity Schedule 1863,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1863,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1863,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1863,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1863 ,
1863,
2868,
Watts/Area,
,
9,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1863 Equipment gain 1,
Electricity,
1863,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1863#05;

WaterUse:Equipment,
DHW 1863,
DHW 1863,
 2.67714197530864E-07,
2864,
DHW Supply Temperature 1863,
DHW Supply Temperature 1863,
DHW Mains Temperature 1863,
1863,
,
;

Schedule:Compact, DHW Supply Temperature 1863,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1863,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1863 Infiltration,
1863,
2,
Flow/zone,
.024456,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1863_Roof_1_0_0,
Roof, 9,
1863,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-36.2956992477,-4.175, 9,
-31.4956992476,-4.175, 9,
-31.4956992476, 5.725, 9,
-36.2956992477, 5.725, 9;

BuildingSurface:Detailed, 
1863_Wall_2_0_0,
Wall, 7,
1863,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-31.4956992476,-4.175, 6,
-31.4956992476, 5.725, 6,
-31.4956992476, 5.725, 9,
-31.4956992476,-4.175, 9;

FenestrationSurface:Detailed, 1863_Wall_2_0_0_0_0_0_Win,
Window, 
1001,
1863_Wall_2_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-31.4956992476,-1.998, 6.94,
-31.4956992476, 3.548, 6.94,
-31.4956992476, 3.548, 8.36,
-31.4956992476,-1.998, 8.36;

Zone, 1870,
0,
0,
0,
0,
1 ,
1,
,
 61.359,
 21.1583,
TARP,
,
Yes;


PEOPLE, People 1870,
1870,
2864,
People/Area,
,
 .02,
,
 .3,
AutoCalculate,
Activity Schedule 1870,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 1870,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 1870,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  110.7;

Schedule:Compact, Clothing Schedule 1870,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 1870 ,
1870,
2868,
Watts/Area,
,
6,
,
0,
.42,
.18,
1,
;

OtherEquipment, 1870 Equipment gain 1,
Electricity,
1870,
2867,
Watts/Area,
,
20,
,
0,
.2,
0,
0,
ELECTRIC EQUIPMENT#1870#05;

WaterUse:Equipment,
DHW 1870,
DHW 1870,
 1.30606790123457E-07,
2864,
DHW Supply Temperature 1870,
DHW Supply Temperature 1870,
DHW Mains Temperature 1870,
1870,
,
;

Schedule:Compact, DHW Supply Temperature 1870,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 1870,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

ZoneInfiltration:DesignFlowRate, 1870 Infiltration,
1870,
2,
Flow/zone,
.011931,
,
,
,
1,
0,
0,
0;


BuildingSurface:Detailed, 
1870_Roof_1_0_0,
Roof, 9,
1870,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478, 1.025, 9,
-64.7456992477, 1.025, 9,
-64.7456992477, 3.2750018258, 9,
-75.3956992478, 3.2750018258, 9;

BuildingSurface:Detailed, 
1870_Wall_5_0_0,
Wall, 7,
1870,
Outdoors, , 
SunExposed, 
WindExposed, 
AutoCalculate, 
4, 
-75.3956992478, 3.2750018258, 6,
-75.3956992478, 1.025, 6,
-75.3956992478, 1.025, 9,
-75.3956992478, 3.2750018258, 9;

FenestrationSurface:Detailed, 1870_Wall_5_0_0_0_0_0_Win,
Window, 
1001,
1870_Wall_5_0_0,
,
AutoCalculate, 
, 
1, 
1, 
4, 
-75.3956992478, 2.7045014378, 6.94,
-75.3956992478, 1.5955003822, 6.94,
-75.3956992478, 1.5955003822, 8.36,
-75.3956992478, 2.7045014378, 8.36;




WindowProperty:FrameAndDivider, 1,
0.04, 
0.0, 
0.0, 
9.5, 
1.0, 
0.5, 
0.5, 
0.9, 
DividedLite, 
0.020, 
1, 
1, 
0.0, 
0.0, 
9.5, 
1.0, 
0.5, 
0.5, 
0.9, 
0.5, 
0.0, 
0.5, 
0.0, 
0.5; 

Schedule:Year, Zone Control Type Sched, Control Type,
Winter Control Type Week Sch, 1, 1, 3, 31,
Summer Control Type Week Sch, 4, 1, 9, 30,
Winter Control Type Week Sch, 10, 1, 12, 31;


Schedule:Compact,
1265 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1265 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1265 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1265 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1265,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1265,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1265;

DesignSpecification:ZoneAirDistribution,
1265,
1,
1;

DesignSpecification:OutdoorAir,
1265,
Sum,
.004167,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1265 Thermostat, 1265,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1265;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1265,1265 Heating Setpoint Schedule,1265 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1265, 1265 Equipment, 1265 Inlets, , Node 1265 Zone, Node 1265 Out;

ZoneHVAC:EquipmentList, 1265 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1265 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1265 Ideal Loads Air, 
,
Node 1265 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.317215,
Autosize,
1265 Heating Availability Sch,
1265 Cooling Availability Sch,
None,
,
None,
1265,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1265 Inlets,
Node 1265 In;


Schedule:Compact,
1272 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1272 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1272 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1272 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1272,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1272,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1272;

DesignSpecification:ZoneAirDistribution,
1272,
1,
1;

DesignSpecification:OutdoorAir,
1272,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1272 Thermostat, 1272,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1272;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1272,1272 Heating Setpoint Schedule,1272 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1272, 1272 Equipment, 1272 Inlets, , Node 1272 Zone, Node 1272 Out;

ZoneHVAC:EquipmentList, 1272 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1272 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1272 Ideal Loads Air, 
,
Node 1272 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
2.774475,
Autosize,
1272 Heating Availability Sch,
1272 Cooling Availability Sch,
None,
,
None,
1272,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1272 Inlets,
Node 1272 In;


Schedule:Compact,
1285 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1285 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1285 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1285 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1285,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1285,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1285;

DesignSpecification:ZoneAirDistribution,
1285,
1,
1;

DesignSpecification:OutdoorAir,
1285,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1285 Thermostat, 1285,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1285;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1285,1285 Heating Setpoint Schedule,1285 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1285, 1285 Equipment, 1285 Inlets, , Node 1285 Zone, Node 1285 Out;

ZoneHVAC:EquipmentList, 1285 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1285 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1285 Ideal Loads Air, 
,
Node 1285 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.942932,
Autosize,
1285 Heating Availability Sch,
1285 Cooling Availability Sch,
None,
,
None,
1285,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1285 Inlets,
Node 1285 In;


Schedule:Compact,
1292 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1292 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1292 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1292 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1292,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1292,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1292;

DesignSpecification:ZoneAirDistribution,
1292,
1,
1;

DesignSpecification:OutdoorAir,
1292,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1292 Thermostat, 1292,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1292;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1292,1292 Heating Setpoint Schedule,1292 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1292, 1292 Equipment, 1292 Inlets, , Node 1292 Zone, Node 1292 Out;

ZoneHVAC:EquipmentList, 1292 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1292 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1292 Ideal Loads Air, 
,
Node 1292 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.92735,
Autosize,
1292 Heating Availability Sch,
1292 Cooling Availability Sch,
None,
,
None,
1292,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1292 Inlets,
Node 1292 In;


Schedule:Compact,
1299 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1299 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1299 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1299 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1299,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1299,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1299;

DesignSpecification:ZoneAirDistribution,
1299,
1,
1;

DesignSpecification:OutdoorAir,
1299,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1299 Thermostat, 1299,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1299;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1299,1299 Heating Setpoint Schedule,1299 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1299, 1299 Equipment, 1299 Inlets, , Node 1299 Zone, Node 1299 Out;

ZoneHVAC:EquipmentList, 1299 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1299 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1299 Ideal Loads Air, 
,
Node 1299 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.336598,
Autosize,
1299 Heating Availability Sch,
1299 Cooling Availability Sch,
None,
,
None,
1299,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1299 Inlets,
Node 1299 In;


Schedule:Compact,
1307 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1307 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1307 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1307 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1307,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1307,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1307;

DesignSpecification:ZoneAirDistribution,
1307,
1,
1;

DesignSpecification:OutdoorAir,
1307,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1307 Thermostat, 1307,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1307;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1307,1307 Heating Setpoint Schedule,1307 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1307, 1307 Equipment, 1307 Inlets, , Node 1307 Zone, Node 1307 Out;

ZoneHVAC:EquipmentList, 1307 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1307 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1307 Ideal Loads Air, 
,
Node 1307 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.492616,
Autosize,
1307 Heating Availability Sch,
1307 Cooling Availability Sch,
None,
,
None,
1307,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1307 Inlets,
Node 1307 In;


Schedule:Compact,
1314 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1314 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1314 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1314 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1314,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1314,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1314;

DesignSpecification:ZoneAirDistribution,
1314,
1,
1;

DesignSpecification:OutdoorAir,
1314,
Sum,
.004167,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1314 Thermostat, 1314,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1314;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1314,1314 Heating Setpoint Schedule,1314 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1314, 1314 Equipment, 1314 Inlets, , Node 1314 Zone, Node 1314 Out;

ZoneHVAC:EquipmentList, 1314 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1314 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1314 Ideal Loads Air, 
,
Node 1314 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
2.057769,
Autosize,
1314 Heating Availability Sch,
1314 Cooling Availability Sch,
None,
,
None,
1314,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1314 Inlets,
Node 1314 In;


Schedule:Compact,
1324 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1324 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1324 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1324 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1324,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1324,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1324;

DesignSpecification:ZoneAirDistribution,
1324,
1,
1;

DesignSpecification:OutdoorAir,
1324,
Sum,
.004167,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1324 Thermostat, 1324,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1324;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1324,1324 Heating Setpoint Schedule,1324 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1324, 1324 Equipment, 1324 Inlets, , Node 1324 Zone, Node 1324 Out;

ZoneHVAC:EquipmentList, 1324 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1324 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1324 Ideal Loads Air, 
,
Node 1324 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
2.064763,
Autosize,
1324 Heating Availability Sch,
1324 Cooling Availability Sch,
None,
,
None,
1324,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1324 Inlets,
Node 1324 In;


Schedule:Compact,
1334 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1334 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1334 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1334 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1334,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1334,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1334;

DesignSpecification:ZoneAirDistribution,
1334,
1,
1;

DesignSpecification:OutdoorAir,
1334,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1334 Thermostat, 1334,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1334;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1334,1334 Heating Setpoint Schedule,1334 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1334, 1334 Equipment, 1334 Inlets, , Node 1334 Zone, Node 1334 Out;

ZoneHVAC:EquipmentList, 1334 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1334 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1334 Ideal Loads Air, 
,
Node 1334 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
1.967442,
Autosize,
1334 Heating Availability Sch,
1334 Cooling Availability Sch,
None,
,
None,
1334,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1334 Inlets,
Node 1334 In;


Schedule:Compact,
1687 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1687 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1687 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1687 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1687,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1687,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1687;

DesignSpecification:ZoneAirDistribution,
1687,
1,
1;

DesignSpecification:OutdoorAir,
1687,
Sum,
.008333,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1687 Thermostat, 1687,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1687;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1687,1687 Heating Setpoint Schedule,1687 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1687, 1687 Equipment, 1687 Inlets, , Node 1687 Zone, Node 1687 Out;

ZoneHVAC:EquipmentList, 1687 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1687 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1687 Ideal Loads Air, 
,
Node 1687 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.298156,
Autosize,
1687 Heating Availability Sch,
1687 Cooling Availability Sch,
None,
,
None,
1687,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1687 Inlets,
Node 1687 In;


Schedule:Compact,
1694 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1694 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1694 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1694 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1694,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1694,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1694;

DesignSpecification:ZoneAirDistribution,
1694,
1,
1;

DesignSpecification:OutdoorAir,
1694,
Sum,
.0083333,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1694 Thermostat, 1694,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1694;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1694,1694 Heating Setpoint Schedule,1694 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1694, 1694 Equipment, 1694 Inlets, , Node 1694 Zone, Node 1694 Out;

ZoneHVAC:EquipmentList, 1694 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1694 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1694 Ideal Loads Air, 
,
Node 1694 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
5.000188,
Autosize,
1694 Heating Availability Sch,
1694 Cooling Availability Sch,
None,
,
None,
1694,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1694 Inlets,
Node 1694 In;


Schedule:Compact,
1723 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1723 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1723 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1723 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1723,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1723,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1723;

DesignSpecification:ZoneAirDistribution,
1723,
1,
1;

DesignSpecification:OutdoorAir,
1723,
Sum,
.008333,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1723 Thermostat, 1723,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1723;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1723,1723 Heating Setpoint Schedule,1723 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1723, 1723 Equipment, 1723 Inlets, , Node 1723 Zone, Node 1723 Out;

ZoneHVAC:EquipmentList, 1723 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1723 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1723 Ideal Loads Air, 
,
Node 1723 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.65264,
Autosize,
1723 Heating Availability Sch,
1723 Cooling Availability Sch,
None,
,
None,
1723,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1723 Inlets,
Node 1723 In;


Schedule:Compact,
1732 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1732 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1732 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1732 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1732,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1732,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1732;

DesignSpecification:ZoneAirDistribution,
1732,
1,
1;

DesignSpecification:OutdoorAir,
1732,
Sum,
.004167,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1732 Thermostat, 1732,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1732;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1732,1732 Heating Setpoint Schedule,1732 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1732, 1732 Equipment, 1732 Inlets, , Node 1732 Zone, Node 1732 Out;

ZoneHVAC:EquipmentList, 1732 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1732 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1732 Ideal Loads Air, 
,
Node 1732 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.961175,
Autosize,
1732 Heating Availability Sch,
1732 Cooling Availability Sch,
None,
,
None,
1732,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1732 Inlets,
Node 1732 In;


Schedule:Compact,
1743 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1743 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1743 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1743 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1743,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1743,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1743;

DesignSpecification:ZoneAirDistribution,
1743,
1,
1;

DesignSpecification:OutdoorAir,
1743,
Sum,
.008333,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1743 Thermostat, 1743,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1743;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1743,1743 Heating Setpoint Schedule,1743 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1743, 1743 Equipment, 1743 Inlets, , Node 1743 Zone, Node 1743 Out;

ZoneHVAC:EquipmentList, 1743 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1743 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1743 Ideal Loads Air, 
,
Node 1743 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.94147,
Autosize,
1743 Heating Availability Sch,
1743 Cooling Availability Sch,
None,
,
None,
1743,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1743 Inlets,
Node 1743 In;


Schedule:Compact,
1755 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1755 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1755 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1755 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1755,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1755,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1755;

DesignSpecification:ZoneAirDistribution,
1755,
1,
1;

DesignSpecification:OutdoorAir,
1755,
Sum,
.008333,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1755 Thermostat, 1755,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1755;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1755,1755 Heating Setpoint Schedule,1755 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1755, 1755 Equipment, 1755 Inlets, , Node 1755 Zone, Node 1755 Out;

ZoneHVAC:EquipmentList, 1755 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1755 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1755 Ideal Loads Air, 
,
Node 1755 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.401889,
Autosize,
1755 Heating Availability Sch,
1755 Cooling Availability Sch,
None,
,
None,
1755,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1755 Inlets,
Node 1755 In;


Schedule:Compact,
1763 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1763 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1763 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1763 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1763,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1763,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1763;

DesignSpecification:ZoneAirDistribution,
1763,
1,
1;

DesignSpecification:OutdoorAir,
1763,
Sum,
.004167,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1763 Thermostat, 1763,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1763;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1763,1763 Heating Setpoint Schedule,1763 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1763, 1763 Equipment, 1763 Inlets, , Node 1763 Zone, Node 1763 Out;

ZoneHVAC:EquipmentList, 1763 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1763 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1763 Ideal Loads Air, 
,
Node 1763 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.611956,
Autosize,
1763 Heating Availability Sch,
1763 Cooling Availability Sch,
None,
,
None,
1763,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1763 Inlets,
Node 1763 In;


Schedule:Compact,
1770 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1770 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1770 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1770 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1770,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1770,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1770;

DesignSpecification:ZoneAirDistribution,
1770,
1,
1;

DesignSpecification:OutdoorAir,
1770,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1770 Thermostat, 1770,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1770;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1770,1770 Heating Setpoint Schedule,1770 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1770, 1770 Equipment, 1770 Inlets, , Node 1770 Zone, Node 1770 Out;

ZoneHVAC:EquipmentList, 1770 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1770 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1770 Ideal Loads Air, 
,
Node 1770 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.317921,
Autosize,
1770 Heating Availability Sch,
1770 Cooling Availability Sch,
None,
,
None,
1770,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1770 Inlets,
Node 1770 In;


Schedule:Compact,
1779 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1779 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1779 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1779 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1779,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1779,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1779;

DesignSpecification:ZoneAirDistribution,
1779,
1,
1;

DesignSpecification:OutdoorAir,
1779,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1779 Thermostat, 1779,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1779;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1779,1779 Heating Setpoint Schedule,1779 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1779, 1779 Equipment, 1779 Inlets, , Node 1779 Zone, Node 1779 Out;

ZoneHVAC:EquipmentList, 1779 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1779 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1779 Ideal Loads Air, 
,
Node 1779 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.48341,
Autosize,
1779 Heating Availability Sch,
1779 Cooling Availability Sch,
None,
,
None,
1779,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1779 Inlets,
Node 1779 In;


Schedule:Compact,
1787 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1787 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1787 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1787 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1787,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1787,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1787;

DesignSpecification:ZoneAirDistribution,
1787,
1,
1;

DesignSpecification:OutdoorAir,
1787,
Sum,
.004167,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1787 Thermostat, 1787,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1787;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1787,1787 Heating Setpoint Schedule,1787 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1787, 1787 Equipment, 1787 Inlets, , Node 1787 Zone, Node 1787 Out;

ZoneHVAC:EquipmentList, 1787 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1787 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1787 Ideal Loads Air, 
,
Node 1787 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.306641,
Autosize,
1787 Heating Availability Sch,
1787 Cooling Availability Sch,
None,
,
None,
1787,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1787 Inlets,
Node 1787 In;


Schedule:Compact,
1794 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1794 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1794 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1794 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1794,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1794,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1794;

DesignSpecification:ZoneAirDistribution,
1794,
1,
1;

DesignSpecification:OutdoorAir,
1794,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1794 Thermostat, 1794,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1794;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1794,1794 Heating Setpoint Schedule,1794 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1794, 1794 Equipment, 1794 Inlets, , Node 1794 Zone, Node 1794 Out;

ZoneHVAC:EquipmentList, 1794 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1794 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1794 Ideal Loads Air, 
,
Node 1794 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.642751,
Autosize,
1794 Heating Availability Sch,
1794 Cooling Availability Sch,
None,
,
None,
1794,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1794 Inlets,
Node 1794 In;


Schedule:Compact,
1801 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1801 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1801 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1801 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1801,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1801,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1801;

DesignSpecification:ZoneAirDistribution,
1801,
1,
1;

DesignSpecification:OutdoorAir,
1801,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1801 Thermostat, 1801,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1801;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1801,1801 Heating Setpoint Schedule,1801 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1801, 1801 Equipment, 1801 Inlets, , Node 1801 Zone, Node 1801 Out;

ZoneHVAC:EquipmentList, 1801 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1801 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1801 Ideal Loads Air, 
,
Node 1801 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.728232,
Autosize,
1801 Heating Availability Sch,
1801 Cooling Availability Sch,
None,
,
None,
1801,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1801 Inlets,
Node 1801 In;


Schedule:Compact,
1813 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1813 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1813 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1813 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1813,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1813,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1813;

DesignSpecification:ZoneAirDistribution,
1813,
1,
1;

DesignSpecification:OutdoorAir,
1813,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1813 Thermostat, 1813,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1813;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1813,1813 Heating Setpoint Schedule,1813 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1813, 1813 Equipment, 1813 Inlets, , Node 1813 Zone, Node 1813 Out;

ZoneHVAC:EquipmentList, 1813 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1813 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1813 Ideal Loads Air, 
,
Node 1813 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.48341,
Autosize,
1813 Heating Availability Sch,
1813 Cooling Availability Sch,
None,
,
None,
1813,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1813 Inlets,
Node 1813 In;


Schedule:Compact,
1820 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1820 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1820 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1820 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1820,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1820,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1820;

DesignSpecification:ZoneAirDistribution,
1820,
1,
1;

DesignSpecification:OutdoorAir,
1820,
Sum,
.0083333,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1820 Thermostat, 1820,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1820;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1820,1820 Heating Setpoint Schedule,1820 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1820, 1820 Equipment, 1820 Inlets, , Node 1820 Zone, Node 1820 Out;

ZoneHVAC:EquipmentList, 1820 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1820 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1820 Ideal Loads Air, 
,
Node 1820 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
8.86247,
Autosize,
1820 Heating Availability Sch,
1820 Cooling Availability Sch,
None,
,
None,
1820,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1820 Inlets,
Node 1820 In;


Schedule:Compact,
1839 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1839 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1839 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1839 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1839,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1839,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1839;

DesignSpecification:ZoneAirDistribution,
1839,
1,
1;

DesignSpecification:OutdoorAir,
1839,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1839 Thermostat, 1839,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1839;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1839,1839 Heating Setpoint Schedule,1839 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1839, 1839 Equipment, 1839 Inlets, , Node 1839 Zone, Node 1839 Out;

ZoneHVAC:EquipmentList, 1839 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1839 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1839 Ideal Loads Air, 
,
Node 1839 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.675275,
Autosize,
1839 Heating Availability Sch,
1839 Cooling Availability Sch,
None,
,
None,
1839,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1839 Inlets,
Node 1839 In;


Schedule:Compact,
1847 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1847 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1847 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1847 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1847,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1847,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1847;

DesignSpecification:ZoneAirDistribution,
1847,
1,
1;

DesignSpecification:OutdoorAir,
1847,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1847 Thermostat, 1847,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1847;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1847,1847 Heating Setpoint Schedule,1847 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1847, 1847 Equipment, 1847 Inlets, , Node 1847 Zone, Node 1847 Out;

ZoneHVAC:EquipmentList, 1847 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1847 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1847 Ideal Loads Air, 
,
Node 1847 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.466467,
Autosize,
1847 Heating Availability Sch,
1847 Cooling Availability Sch,
None,
,
None,
1847,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1847 Inlets,
Node 1847 In;


Schedule:Compact,
1855 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1855 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1855 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1855 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1855,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1855,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1855;

DesignSpecification:ZoneAirDistribution,
1855,
1,
1;

DesignSpecification:OutdoorAir,
1855,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1855 Thermostat, 1855,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1855;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1855,1855 Heating Setpoint Schedule,1855 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1855, 1855 Equipment, 1855 Inlets, , Node 1855 Zone, Node 1855 Out;

ZoneHVAC:EquipmentList, 1855 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1855 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1855 Ideal Loads Air, 
,
Node 1855 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.325378,
Autosize,
1855 Heating Availability Sch,
1855 Cooling Availability Sch,
None,
,
None,
1855,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1855 Inlets,
Node 1855 In;


Schedule:Compact,
1863 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1863 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1863 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1863 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1863,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1863,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1863;

DesignSpecification:ZoneAirDistribution,
1863,
1,
1;

DesignSpecification:OutdoorAir,
1863,
Sum,
.0083333,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1863 Thermostat, 1863,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1863;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1863,1863 Heating Setpoint Schedule,1863 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1863, 1863 Equipment, 1863 Inlets, , Node 1863 Zone, Node 1863 Out;

ZoneHVAC:EquipmentList, 1863 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1863 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1863 Ideal Loads Air, 
,
Node 1863 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.52405,
Autosize,
1863 Heating Availability Sch,
1863 Cooling Availability Sch,
None,
,
None,
1863,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1863 Inlets,
Node 1863 In;


Schedule:Compact,
1870 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 19:00,  16,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  16,
For: Weekends,
Until: 24:00,  12,
For: Holidays,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
1870 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 19:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 24:00, 1,
For: Holidays,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
1870 Cooling SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 100,
Until: 19:00,  26,
Until: 24:00, 100,
For: Weekends,
Until: 24:00, 100,
For: Holidays,
Until: 24:00, 100,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 100;




Schedule:Compact,
1870 Cooling Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0,
Until: 19:00, 1,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Sizing:Zone,
1870,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
1870,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
1870;

DesignSpecification:ZoneAirDistribution,
1870,
1,
1;

DesignSpecification:OutdoorAir,
1870,
Sum,
0,
0,
0,
0,
2864;


ZoneControl:Thermostat, 1870 Thermostat, 1870,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1870;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 1870,1870 Heating Setpoint Schedule,1870 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
1870, 1870 Equipment, 1870 Inlets, , Node 1870 Zone, Node 1870 Out;

ZoneHVAC:EquipmentList, 1870 Equipment,
SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 1870 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 1870 Ideal Loads Air, 
,
Node 1870 In, 
,
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
Autosize,
Autosize,
LimitFlowRateAndCapacity,
.255662,
Autosize,
1870 Heating Availability Sch,
1870 Cooling Availability Sch,
None,
,
None,
1870,
,
,
DifferentialDryBulb,
None,
,
;


NodeList,
1870 Inlets,
Node 1870 In;

Sizing:Parameters,
1.25,
1.15,
2;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML, JtoKWH;

Output:EnvironmentalImpactFactors,
Hourly;

Output:EnvironmentalImpactFactors,
Daily;

Output:EnvironmentalImpactFactors,
Monthly;

Output:EnvironmentalImpactFactors,
RunPeriod;

EnvironmentalImpactFactors,
0.3,
3.0,
0.25,
80.7272,
6.2727,
0.2727;


Output:Meter,Electricity:Facility,hourly;
Output:Meter,Gas:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,Gas:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,Gas:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,Gas:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
Comma;


Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Infiltration Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, Zone Ventilation Air Change Rate, daily;
Output:Variable, *, Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, hourly;
Output:Variable, *, Fan Electric Power, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electric Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electric Energy, daily;
Output:Variable, *, Fan Electric Power, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electric Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, monthly;
Output:Variable, *, Fan Electric Power, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electric Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electric Energy, runperiod;
Output:Variable, *, Fan Electric Power, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electric Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, *, Lights Total Heating Rate, hourly;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, *, Lights Total Heating Rate, daily;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, daily;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, daily;
Output:Variable, *, Zone Other Equipment Total Heating Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, *, Lights Total Heating Rate, monthly;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, *, Lights Total Heating Rate, runperiod;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
