! File generated by DesignBuilder - 6.1.0.006 2024/1/9 - 18:04:16
! Source file: E:\works\2022_research\_MOOSAS\6.0\MO2IDF\model.dsb

  Version,22.2;

  RunPeriod,
    test_1 (O1-O1:31-12),    !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\CHN_BEIJING_BEIJING_CSWD.epw

  Site:Location,
    test_1 (O1-O1:31-12)  (01-01:31-12),  !- Name
    39.93,                   !- Latitude {deg}
    116.28,                  !- Longitude {deg}
    8,                       !- Time Zone {hr}
    55;                      !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,0.14,-1.08,1.09,4.49,13.37,20.22,24.85,26.25,23.86,18.53,11.42,4.82;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  SizingPeriod:DesignDay,
    Summer Design Day in test_1 (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    37.7,                    !- Maximum Dry-Bulb Temperature {C}
    11.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100666,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in test_1 (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35,                      !- Maximum Dry-Bulb Temperature {C}
    11.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100666,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in test_1 (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.9,                    !- Maximum Dry-Bulb Temperature {C}
    12.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100666,                  !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in test_1 (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -11,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -11,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100666,                  !- Barometric Pressure {Pa}
    12.2,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Profile: Off

  Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Profile: RENYUAN

  Schedule:Day:List,
    10000,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

! Profile: SHEBEI

  Schedule:Day:List,
    10001,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .65,                     !- <none>
    .75,                     !- <none>
    .35,                     !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    .4,                      !- <none>
    .35,                     !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    .2,                      !- <none>
    .4,                      !- <none>
    .35,                     !- <none>
    .35,                     !- <none>
    .6,                      !- <none>
    .4,                      !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Profile: dengguang

  Schedule:Day:List,
    10002,                   !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .65,                     !- <none>
    .65,                     !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    .1,                      !- <none>
    .4,                      !- <none>
    .4,                      !- <none>
    .6,                      !- <none>
    .4,                      !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Modified profile: RENYUAN

  Schedule:Day:List,
    10000_-50_12_18,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    18,                      !- Value 1
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18,                      !- <none>
    18;                      !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_-50_12_18,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -50;                     !- Value Until Time 1

! Modified profile: RENYUAN

  Schedule:Day:List,
    10000_0_1_1,             !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    1,                       !- Value 1
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1;                       !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Modified profile: RENYUAN

  Schedule:Day:List,
    10000_100_28_26,         !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    26,                      !- Value 1
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26,                      !- <none>
    26;                      !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_100_28_26,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    100;                     !- Value Until Time 1

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Jan,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Feb,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Mar,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Apr,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_May,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Jun,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Jul,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Aug,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Sep,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Oct,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Nov,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Occ_Dec,  !- Name
    10000,                   !- Sunday Schedule:Day Name
    10000,                   !- Monday Schedule:Day Name
    10000,                   !- Tuesday Schedule:Day Name
    10000,                   !- Wednesday Schedule:Day Name
    10000,                   !- Thursday Schedule:Day Name
    10000,                   !- Friday Schedule:Day Name
    10000,                   !- Saturday Schedule:Day Name
    10000,                   !- Holiday Schedule:Day Name
    10000,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10000,                   !- CustomDay1 Schedule:Day Name
    10000;                   !- CustomDay2 Schedule:Day Name

! Schedule: Copy of Dwell_DomCommonAreas_Equip

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Jan,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Feb,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Mar,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Apr,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_May,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Jun,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Jul,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Aug,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Sep,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Oct,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Nov,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Equip_Dec,  !- Name
    10001,                   !- Sunday Schedule:Day Name
    10001,                   !- Monday Schedule:Day Name
    10001,                   !- Tuesday Schedule:Day Name
    10001,                   !- Wednesday Schedule:Day Name
    10001,                   !- Thursday Schedule:Day Name
    10001,                   !- Friday Schedule:Day Name
    10001,                   !- Saturday Schedule:Day Name
    10001,                   !- Holiday Schedule:Day Name
    10001,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10001,                   !- CustomDay1 Schedule:Day Name
    10001;                   !- CustomDay2 Schedule:Day Name

! Schedule: Copy of Dwell_DomCommonAreas_Light

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Jan,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Feb,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Mar,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Apr,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_May,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Jun,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Jul,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Aug,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Sep,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Oct,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Nov,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Copy of Dwell_DomCommonAreas_Light_Dec,  !- Name
    10002,                   !- Sunday Schedule:Day Name
    10002,                   !- Monday Schedule:Day Name
    10002,                   !- Tuesday Schedule:Day Name
    10002,                   !- Wednesday Schedule:Day Name
    10002,                   !- Thursday Schedule:Day Name
    10002,                   !- Friday Schedule:Day Name
    10002,                   !- Saturday Schedule:Day Name
    10002,                   !- Holiday Schedule:Day Name
    10002,                   !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    10002,                   !- CustomDay1 Schedule:Day Name
    10002;                   !- CustomDay2 Schedule:Day Name

! Schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Year,
    Copy of Dwell_DomCommonAreas_Occ,  !- Name
    Any number,              !- Schedule Type Limits Name
    Copy of Dwell_DomCommonAreas_Occ_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Copy of Dwell_DomCommonAreas_Occ_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Copy of Dwell_DomCommonAreas_Occ_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Copy of Dwell_DomCommonAreas_Occ_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Copy of Dwell_DomCommonAreas_Occ_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Copy of Dwell_DomCommonAreas_Occ_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Copy of Dwell_DomCommonAreas_Occ_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Copy of Dwell_DomCommonAreas_Occ_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Copy of Dwell_DomCommonAreas_Occ_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Copy of Dwell_DomCommonAreas_Occ_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Copy of Dwell_DomCommonAreas_Occ_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Copy of Dwell_DomCommonAreas_Occ_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Copy of Dwell_DomCommonAreas_Equip

  Schedule:Year,
    Copy of Dwell_DomCommonAreas_Equip,  !- Name
    Any number,              !- Schedule Type Limits Name
    Copy of Dwell_DomCommonAreas_Equip_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Copy of Dwell_DomCommonAreas_Equip_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Copy of Dwell_DomCommonAreas_Equip_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Copy of Dwell_DomCommonAreas_Equip_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Copy of Dwell_DomCommonAreas_Equip_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Copy of Dwell_DomCommonAreas_Equip_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Copy of Dwell_DomCommonAreas_Equip_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Copy of Dwell_DomCommonAreas_Equip_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Copy of Dwell_DomCommonAreas_Equip_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Copy of Dwell_DomCommonAreas_Equip_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Copy of Dwell_DomCommonAreas_Equip_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Copy of Dwell_DomCommonAreas_Equip_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Schedule: Copy of Dwell_DomCommonAreas_Light

  Schedule:Year,
    Copy of Dwell_DomCommonAreas_Light,  !- Name
    Any number,              !- Schedule Type Limits Name
    Copy of Dwell_DomCommonAreas_Light_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Copy of Dwell_DomCommonAreas_Light_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Copy of Dwell_DomCommonAreas_Light_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Copy of Dwell_DomCommonAreas_Light_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Copy of Dwell_DomCommonAreas_Light_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Copy of Dwell_DomCommonAreas_Light_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Copy of Dwell_DomCommonAreas_Light_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Copy of Dwell_DomCommonAreas_Light_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Copy of Dwell_DomCommonAreas_Light_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Copy of Dwell_DomCommonAreas_Light_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Copy of Dwell_DomCommonAreas_Light_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Copy of Dwell_DomCommonAreas_Light_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Brickwork Outer- thickness 0.1

  Material,
    Brickwork Outer_O.1,     !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_O.O795,  !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1

  Material,
    Concrete Block (Medium)_O.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0.013

  Material,
    Gypsum Plastering_O.O13, !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1

  Material,
    Cast Concrete (Dense)_O.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Copy of Project wall_3

  Construction,
    Copy of Project wall_3,  !- Name
    Brickwork Outer_O.1,     !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_O.O795,  !- Layer 2
    Concrete Block (Medium)_O.1,  !- Layer 3
    Gypsum Plastering_O.O13; !- Layer 4

! <Previous reversed>

  Construction,
    Copy of Project wall_3_Rev,  !- Name
    Gypsum Plastering_O.O13, !- Outside Layer
    Concrete Block (Medium)_O.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_O.O795,  !- Layer 3
    Brickwork Outer_O.1;     !- Layer 4

! Project internal floor_Reversed

  Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_O.1;  !- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_O.1;  !- Outside Layer

! Copy of Project external glazing

  WindowMaterial:SimpleGlazingSystem,
    Simple 1001,             !- Name
    1.8,                     !- U-Factor {W/m2-K}
    .4,                      !- Solar Heat Gain Coefficient
    .744;                    !- Visible Transmittance

  Construction,
    1001,                    !- Name
    Simple 1001;             !- Outside Layer

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value {W}
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 1 - Zone 1

  Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1106.9178,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2426,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2426,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2426,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2426,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block1:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone1 Infiltration,  !- Name
    Block1:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .098393,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 12.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 12.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 10.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 200.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_3,  !- Name
    Floor,                   !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 10.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_4,  !- Name
    Floor,                   !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 100.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_GroundFloor_0_0_5,  !- Name
    Floor,                   !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.59279473,120.31896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.59279473,120.31896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.59279473,120.31896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.59279473,120.31896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 3

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,107.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.59279473,107.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 80

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,107.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.59279473,107.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 120

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    144.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.59279473,117.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,120.31896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.59279473,120.31896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.59279473,120.31896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,120.31896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 40

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.59279473,117.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.59279473,107.81896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 69

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>

  BuildingSurface:Detailed,
    Block2:Zone1_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,106.31896689,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.560m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.69666973,117.8189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    115.78141973,117.8189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    115.78141973,117.8189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    119.69666973,117.8189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.245m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,116.07421689,.84,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.56371689,.84,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.56371689,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,116.07421689,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.572m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.48141973,107.8189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    117.99666973,107.8189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    117.99666973,107.8189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    115.48141973,107.8189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.087m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.59784189,.84,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.83259189,.84,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.83259189,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.59784189,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.257m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.03754473,106.3189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    125.14804473,106.3189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    125.14804473,106.3189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    120.03754473,106.3189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.087m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.83259189,.84,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.59784189,.84,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.59784189,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.83259189,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.850m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.53279473,107.8189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    131.65279473,107.8189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    131.65279473,107.8189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    127.53279473,107.8189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.087m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.59784189,.84,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.83259189,.84,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.83259189,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.59784189,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.257m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.03754473,106.3189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    139.14804473,106.3189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    139.14804473,106.3189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    134.03754473,106.3189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.087m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.83259189,.84,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.59784189,.84,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.59784189,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.83259189,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.572m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_12_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.18891973,107.8189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    143.70416973,107.8189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    143.70416973,107.8189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    141.18891973,107.8189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.245m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_13_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.56371689,.84,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,116.07421689,.84,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,116.07421689,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.56371689,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.560m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_14_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.40416973,117.8189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    139.48891973,117.8189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    139.48891973,117.8189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    143.40416973,117.8189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.081m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.19009189,.84,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.65534189,.84,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.65534189,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.19009189,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.281m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.74804473,120.3189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    135.43754473,120.3189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    135.43754473,120.3189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    137.74804473,120.3189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_17_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.081m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_17_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.65534189,.84,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.19009189,.84,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.19009189,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.65534189,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_18_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.826m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_18_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    133.05279473,117.8189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    126.13279473,117.8189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    126.13279473,117.8189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    133.05279473,117.8189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_19_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.081m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_19_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.19009189,.84,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.65534189,.84,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.65534189,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.19009189,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_20_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.281m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.74804473,120.3189668894,.84,  !- X,Y,Z ==> Vertex 1 {m}
    121.43754473,120.3189668894,.84,  !- X,Y,Z ==> Vertex 2 {m}
    121.43754473,120.3189668894,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    123.74804473,120.3189668894,2.26;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_21_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,0,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,0,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.081m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_21_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.65534189,.84,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.19009189,.84,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.19009189,2.26,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.65534189,2.26;  !- X,Y,Z ==> Vertex 4 {m}

! Block 2 - Zone 1

  Zone,
    Block2:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1075.2916,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block2:Zone1,     !- Name
    Block2:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2474,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2474,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2474,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2474,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block2:Zone1,            !- Name
    Block2:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block2:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block2:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block2:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block2:Zone1 Infiltration,  !- Name
    Block2:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .095581,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    138.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    138.59279473,120.31896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    134.59279473,120.31896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    134.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    134.59279473,120.31896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    138.59279473,120.31896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 3

  BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    126.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    126.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,107.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    126.59279473,107.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 80

  BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10010,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    140.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    140.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,107.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10011,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    140.59279473,107.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 120

  BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    144.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    144.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10012,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    144.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    144.59279473,117.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,120.31896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    120.59279473,120.31896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10013,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    120.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    120.59279473,120.31896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,120.31896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 40

  BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    114.59279473,117.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10014,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    114.59279473,107.81896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    114.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 69

  BuildingSurface:Detailed,
    Block2:Zone1_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Floor_0_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>

  BuildingSurface:Detailed,
    Block3:Zone1_Floor_0_0_10015,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block2:Zone1_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,106.31896689,7,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,7,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,7;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.63959473,117.8189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    115.83849473,117.8189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    115.83849473,117.8189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    119.63959473,117.8189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,115.98006689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.65786689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.65786689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,115.98006689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.51849473,107.8189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    117.95959473,107.8189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    117.95959473,107.8189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    115.51849473,107.8189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.58576689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.84466689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.84466689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.58576689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.11169473,106.3189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    125.07389473,106.3189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    125.07389473,106.3189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.11169473,106.3189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.84466689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.58576689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.58576689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.84466689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.680m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.59279473,107.8189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    131.59279473,107.8189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    131.59279473,107.8189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    127.59279473,107.8189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.58576689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.84466689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.84466689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.58576689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.11169473,106.3189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.07389473,106.3189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.07389473,106.3189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.11169473,106.3189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.84466689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.58576689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.58576689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.84466689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_12_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.22599473,107.8189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    143.66709473,107.8189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    143.66709473,107.8189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    141.22599473,107.8189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_13_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.65786689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,115.98006689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,115.98006689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.65786689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_14_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.34709473,117.8189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.54599473,117.8189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.54599473,117.8189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    143.34709473,117.8189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.21216689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.63326689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.63326689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.21216689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.71389473,120.3189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    135.47169473,120.3189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    135.47169473,120.3189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    137.71389473,120.3189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_17_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_17_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.63326689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.21216689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.21216689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.63326689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_18_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.542m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_18_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.95279473,117.8189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.23279473,117.8189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.23279473,117.8189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.95279473,117.8189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_19_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_19_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.21216689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.63326689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.63326689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.21216689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_20_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.71389473,120.3189668894,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    121.47169473,120.3189668894,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    121.47169473,120.3189668894,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    123.71389473,120.3189668894,5.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 2, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block2:Zone1_Wall_21_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block2:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,7;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block2:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block2:Zone1_Wall_21_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.63326689,4.44,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.21216689,4.44,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.21216689,5.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.63326689,5.86;  !- X,Y,Z ==> Vertex 4 {m}

! Block 3 - Zone 1

  Zone,
    Block3:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1075.2916,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block3:Zone1,     !- Name
    Block3:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2522,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2522,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2522,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2522,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block3:Zone1,            !- Name
    Block3:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block3:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block3:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block3:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block3:Zone1 Infiltration,  !- Name
    Block3:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .095581,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block3:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.59279473,120.31896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.59279473,120.31896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_10016,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.59279473,120.31896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.59279473,120.31896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 3

  BuildingSurface:Detailed,
    Block3:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,107.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>

  BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_10017,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.59279473,107.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 80

  BuildingSurface:Detailed,
    Block3:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>

  BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_10018,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block3:Zone1_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,107.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_10019,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.59279473,107.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 120

  BuildingSurface:Detailed,
    Block3:Zone1_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>

  BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_10020,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    144.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.59279473,117.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block3:Zone1_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,120.31896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.59279473,120.31896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_10021,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.59279473,120.31896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,120.31896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 40

  BuildingSurface:Detailed,
    Block3:Zone1_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.59279473,117.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>

  BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_10022,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.59279473,107.81896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 69

  BuildingSurface:Detailed,
    Block3:Zone1_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Floor_0_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>

  BuildingSurface:Detailed,
    Block4:Zone1_Floor_0_0_10023,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block3:Zone1_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,106.31896689,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,10.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.63959473,117.8189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    115.83849473,117.8189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    115.83849473,117.8189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    119.63959473,117.8189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,115.98006689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.65786689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.65786689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,115.98006689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.51849473,107.8189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    117.95959473,107.8189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    117.95959473,107.8189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    115.51849473,107.8189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.58576689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.84466689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.84466689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.58576689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.11169473,106.3189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    125.07389473,106.3189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    125.07389473,106.3189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    120.11169473,106.3189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.84466689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.58576689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.58576689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.84466689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.680m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.59279473,107.8189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    131.59279473,107.8189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    131.59279473,107.8189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    127.59279473,107.8189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.58576689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.84466689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.84466689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.58576689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.11169473,106.3189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    139.07389473,106.3189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    139.07389473,106.3189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    134.11169473,106.3189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.84466689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.58576689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.58576689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.84466689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_12_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.22599473,107.8189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    143.66709473,107.8189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    143.66709473,107.8189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    141.22599473,107.8189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_13_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.65786689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,115.98006689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,115.98006689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.65786689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_14_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.34709473,117.8189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    139.54599473,117.8189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    139.54599473,117.8189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    143.34709473,117.8189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.21216689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.63326689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.63326689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.21216689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.71389473,120.3189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    135.47169473,120.3189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    135.47169473,120.3189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    137.71389473,120.3189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_17_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_17_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.63326689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.21216689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.21216689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.63326689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_18_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.542m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_18_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.95279473,117.8189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    126.23279473,117.8189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    126.23279473,117.8189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    132.95279473,117.8189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_19_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_19_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.21216689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.63326689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.63326689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.21216689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_20_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.71389473,120.3189668894,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    121.47169473,120.3189668894,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    121.47169473,120.3189668894,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    123.71389473,120.3189668894,9.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 3, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block3:Zone1_Wall_21_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block3:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,7,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,7,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,10.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block3:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block3:Zone1_Wall_21_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.63326689,7.94,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.21216689,7.94,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.21216689,9.36,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.63326689,9.36;  !- X,Y,Z ==> Vertex 4 {m}

! Block 4 - Zone 1

  Zone,
    Block4:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1075.2916,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block4:Zone1,     !- Name
    Block4:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2570,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2570,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2570,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2570,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block4:Zone1,            !- Name
    Block4:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block4:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block4:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block4:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block4:Zone1 Infiltration,  !- Name
    Block4:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .095581,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Floor_0_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    138.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    138.59279473,120.31896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    134.59279473,120.31896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block5:Zone1_Floor_0_0_10024,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    134.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    134.59279473,120.31896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    138.59279473,120.31896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 3

  BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Floor_0_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    126.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    126.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,107.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>

  BuildingSurface:Detailed,
    Block5:Zone1_Floor_0_0_10025,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    126.59279473,107.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 80

  BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Floor_0_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>

  BuildingSurface:Detailed,
    Block5:Zone1_Floor_0_0_10026,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Floor_0_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    140.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    140.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,107.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block5:Zone1_Floor_0_0_10027,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    140.59279473,107.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 120

  BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Floor_0_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    144.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    144.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>

  BuildingSurface:Detailed,
    Block5:Zone1_Floor_0_0_10028,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    144.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    144.59279473,117.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Floor_0_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,120.31896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    120.59279473,120.31896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block5:Zone1_Floor_0_0_10029,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    120.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    120.59279473,120.31896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,120.31896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 40

  BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    114.59279473,117.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>

  BuildingSurface:Detailed,
    Block5:Zone1_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    114.59279473,107.81896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    114.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 69

  BuildingSurface:Detailed,
    Block4:Zone1_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Floor_0_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>

  BuildingSurface:Detailed,
    Block5:Zone1_Floor_0_0_10031,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block4:Zone1_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,106.31896689,14,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,14,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,14;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.63959473,117.8189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    115.83849473,117.8189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    115.83849473,117.8189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    119.63959473,117.8189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,115.98006689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.65786689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.65786689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,115.98006689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.51849473,107.8189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    117.95959473,107.8189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    117.95959473,107.8189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    115.51849473,107.8189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.58576689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.84466689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.84466689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.58576689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.11169473,106.3189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    125.07389473,106.3189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    125.07389473,106.3189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.11169473,106.3189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.84466689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.58576689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.58576689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.84466689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.680m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.59279473,107.8189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    131.59279473,107.8189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    131.59279473,107.8189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    127.59279473,107.8189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.58576689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.84466689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.84466689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.58576689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.11169473,106.3189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.07389473,106.3189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.07389473,106.3189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.11169473,106.3189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.84466689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.58576689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.58576689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.84466689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_12_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.22599473,107.8189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    143.66709473,107.8189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    143.66709473,107.8189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    141.22599473,107.8189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_13_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.65786689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,115.98006689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,115.98006689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.65786689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_14_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.34709473,117.8189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.54599473,117.8189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.54599473,117.8189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    143.34709473,117.8189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.21216689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.63326689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.63326689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.21216689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.71389473,120.3189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    135.47169473,120.3189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    135.47169473,120.3189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    137.71389473,120.3189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_17_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_17_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.63326689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.21216689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.21216689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.63326689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_18_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.542m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_18_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.95279473,117.8189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.23279473,117.8189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.23279473,117.8189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.95279473,117.8189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_19_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_19_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.21216689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.63326689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.63326689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.21216689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_20_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.71389473,120.3189668894,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    121.47169473,120.3189668894,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    121.47169473,120.3189668894,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    123.71389473,120.3189668894,12.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 4, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block4:Zone1_Wall_21_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block4:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,10.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,10.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,14;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block4:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block4:Zone1_Wall_21_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.63326689,11.44,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.21216689,11.44,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.21216689,12.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.63326689,12.86;  !- X,Y,Z ==> Vertex 4 {m}

! Block 5 - Zone 1

  Zone,
    Block5:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1075.2916,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block5:Zone1,     !- Name
    Block5:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2618,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2618,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2618,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2618,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block5:Zone1,            !- Name
    Block5:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block5:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block5:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block5:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block5:Zone1 Infiltration,  !- Name
    Block5:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .095581,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.59279473,120.31896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.59279473,120.31896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10032,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.59279473,120.31896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.59279473,120.31896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 3

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,107.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10033,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.59279473,107.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 80

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10034,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,107.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10035,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.59279473,107.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 120

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10036,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    144.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.59279473,117.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,120.31896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.59279473,120.31896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10037,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.59279473,120.31896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,120.31896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 40

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.59279473,117.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10038,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.59279473,107.81896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 69

  BuildingSurface:Detailed,
    Block5:Zone1_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Floor_0_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>

  BuildingSurface:Detailed,
    Block6:Zone1_Floor_0_0_10039,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block5:Zone1_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,106.31896689,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,17.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.63959473,117.8189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    115.83849473,117.8189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    115.83849473,117.8189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    119.63959473,117.8189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,115.98006689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.65786689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.65786689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,115.98006689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.51849473,107.8189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    117.95959473,107.8189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    117.95959473,107.8189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    115.51849473,107.8189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.58576689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.84466689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.84466689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.58576689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.11169473,106.3189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    125.07389473,106.3189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    125.07389473,106.3189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    120.11169473,106.3189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.84466689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.58576689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.58576689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.84466689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.680m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.59279473,107.8189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    131.59279473,107.8189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    131.59279473,107.8189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    127.59279473,107.8189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.58576689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.84466689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.84466689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.58576689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.11169473,106.3189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    139.07389473,106.3189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    139.07389473,106.3189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    134.11169473,106.3189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.84466689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.58576689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.58576689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.84466689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_12_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.22599473,107.8189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    143.66709473,107.8189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    143.66709473,107.8189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    141.22599473,107.8189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_13_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.65786689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,115.98006689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,115.98006689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.65786689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_14_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.34709473,117.8189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    139.54599473,117.8189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    139.54599473,117.8189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    143.34709473,117.8189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.21216689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.63326689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.63326689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.21216689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.71389473,120.3189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    135.47169473,120.3189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    135.47169473,120.3189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    137.71389473,120.3189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_17_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_17_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.63326689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.21216689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.21216689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.63326689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_18_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.542m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_18_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.95279473,117.8189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    126.23279473,117.8189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    126.23279473,117.8189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    132.95279473,117.8189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_19_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_19_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.21216689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.63326689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.63326689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.21216689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_20_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.71389473,120.3189668894,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    121.47169473,120.3189668894,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    121.47169473,120.3189668894,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    123.71389473,120.3189668894,16.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 5, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block5:Zone1_Wall_21_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block5:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,14,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,14,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,17.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block5:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block5:Zone1_Wall_21_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.63326689,14.94,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.21216689,14.94,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.21216689,16.36,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.63326689,16.36;  !- X,Y,Z ==> Vertex 4 {m}

! Block 6 - Zone 1

  Zone,
    Block6:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1075.2916,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block6:Zone1,     !- Name
    Block6:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2666,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2666,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2666,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2666,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block6:Zone1,            !- Name
    Block6:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block6:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block6:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block6:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block6:Zone1 Infiltration,  !- Name
    Block6:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .095581,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block6:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Floor_0_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    138.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    138.59279473,120.31896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    134.59279473,120.31896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block7:Zone1_Floor_0_0_10040,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    134.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    134.59279473,120.31896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    138.59279473,120.31896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 3

  BuildingSurface:Detailed,
    Block6:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Floor_0_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    126.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    126.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,107.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>

  BuildingSurface:Detailed,
    Block7:Zone1_Floor_0_0_10041,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    126.59279473,107.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 80

  BuildingSurface:Detailed,
    Block6:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Floor_0_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>

  BuildingSurface:Detailed,
    Block7:Zone1_Floor_0_0_10042,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block6:Zone1_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Floor_0_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    140.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    140.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,107.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block7:Zone1_Floor_0_0_10043,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    140.59279473,107.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 120

  BuildingSurface:Detailed,
    Block6:Zone1_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Floor_0_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    144.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    144.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>

  BuildingSurface:Detailed,
    Block7:Zone1_Floor_0_0_10044,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    144.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    144.59279473,117.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block6:Zone1_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Floor_0_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,120.31896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    120.59279473,120.31896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block7:Zone1_Floor_0_0_10045,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    120.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    120.59279473,120.31896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,120.31896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 40

  BuildingSurface:Detailed,
    Block6:Zone1_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Floor_0_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    114.59279473,117.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>

  BuildingSurface:Detailed,
    Block7:Zone1_Floor_0_0_10046,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    114.59279473,107.81896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    114.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 69

  BuildingSurface:Detailed,
    Block6:Zone1_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Floor_0_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>

  BuildingSurface:Detailed,
    Block7:Zone1_Floor_0_0_10047,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block6:Zone1_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,106.31896689,21,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,21,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,21;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.63959473,117.8189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    115.83849473,117.8189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    115.83849473,117.8189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    119.63959473,117.8189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,115.98006689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.65786689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.65786689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,115.98006689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.51849473,107.8189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    117.95959473,107.8189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    117.95959473,107.8189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    115.51849473,107.8189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.58576689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.84466689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.84466689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.58576689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.11169473,106.3189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    125.07389473,106.3189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    125.07389473,106.3189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.11169473,106.3189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.84466689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.58576689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.58576689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.84466689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.680m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.59279473,107.8189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    131.59279473,107.8189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    131.59279473,107.8189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    127.59279473,107.8189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.58576689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.84466689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.84466689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.58576689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.11169473,106.3189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.07389473,106.3189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.07389473,106.3189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.11169473,106.3189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.84466689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.58576689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.58576689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.84466689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_12_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.22599473,107.8189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    143.66709473,107.8189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    143.66709473,107.8189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    141.22599473,107.8189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_13_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.65786689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,115.98006689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,115.98006689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.65786689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_14_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.34709473,117.8189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.54599473,117.8189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.54599473,117.8189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    143.34709473,117.8189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.21216689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.63326689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.63326689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.21216689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.71389473,120.3189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    135.47169473,120.3189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    135.47169473,120.3189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    137.71389473,120.3189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_17_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_17_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.63326689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.21216689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.21216689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.63326689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_18_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.542m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_18_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.95279473,117.8189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.23279473,117.8189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.23279473,117.8189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.95279473,117.8189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_19_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_19_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.21216689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.63326689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.63326689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.21216689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_20_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.71389473,120.3189668894,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    121.47169473,120.3189668894,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    121.47169473,120.3189668894,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    123.71389473,120.3189668894,19.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 6, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block6:Zone1_Wall_21_0_0,!- Name
    Wall,                    !- Surface Type
