    Copy of Project wall_3,  !- Construction Name
    Block6:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,17.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,17.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,21;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block6:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block6:Zone1_Wall_21_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.63326689,18.44,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.21216689,18.44,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.21216689,19.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.63326689,19.86;  !- X,Y,Z ==> Vertex 4 {m}

! Block 7 - Zone 1

  Zone,
    Block7:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1075.2916,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block7:Zone1,     !- Name
    Block7:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2714,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2714,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2714,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2714,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block7:Zone1,            !- Name
    Block7:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block7:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block7:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block7:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block7:Zone1 Infiltration,  !- Name
    Block7:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .095581,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block7:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Floor_0_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.59279473,120.31896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.59279473,120.31896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block8:Zone1_Floor_0_0_10048,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.59279473,120.31896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.59279473,120.31896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 3

  BuildingSurface:Detailed,
    Block7:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Floor_0_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,107.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>

  BuildingSurface:Detailed,
    Block8:Zone1_Floor_0_0_10049,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.59279473,107.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 80

  BuildingSurface:Detailed,
    Block7:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Floor_0_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>

  BuildingSurface:Detailed,
    Block8:Zone1_Floor_0_0_10050,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block7:Zone1_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Floor_0_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,107.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block8:Zone1_Floor_0_0_10051,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.59279473,107.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 120

  BuildingSurface:Detailed,
    Block7:Zone1_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Floor_0_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>

  BuildingSurface:Detailed,
    Block8:Zone1_Floor_0_0_10052,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    144.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.59279473,117.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block7:Zone1_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Floor_0_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,120.31896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.59279473,120.31896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block8:Zone1_Floor_0_0_10053,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.59279473,120.31896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,120.31896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 40

  BuildingSurface:Detailed,
    Block7:Zone1_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Floor_0_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.59279473,117.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>

  BuildingSurface:Detailed,
    Block8:Zone1_Floor_0_0_10054,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.59279473,107.81896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 69

  BuildingSurface:Detailed,
    Block7:Zone1_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Floor_0_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>

  BuildingSurface:Detailed,
    Block8:Zone1_Floor_0_0_10055,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block7:Zone1_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,106.31896689,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,24.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.63959473,117.8189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    115.83849473,117.8189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    115.83849473,117.8189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    119.63959473,117.8189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,115.98006689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.65786689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.65786689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,115.98006689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.51849473,107.8189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    117.95959473,107.8189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    117.95959473,107.8189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    115.51849473,107.8189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.58576689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.84466689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.84466689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.58576689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.11169473,106.3189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    125.07389473,106.3189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    125.07389473,106.3189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    120.11169473,106.3189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.84466689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.58576689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.58576689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.84466689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.680m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.59279473,107.8189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    131.59279473,107.8189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    131.59279473,107.8189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    127.59279473,107.8189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.58576689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.84466689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.84466689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.58576689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.11169473,106.3189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    139.07389473,106.3189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    139.07389473,106.3189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    134.11169473,106.3189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.84466689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.58576689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.58576689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.84466689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_12_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.22599473,107.8189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    143.66709473,107.8189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    143.66709473,107.8189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    141.22599473,107.8189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_13_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.65786689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,115.98006689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,115.98006689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.65786689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_14_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.34709473,117.8189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    139.54599473,117.8189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    139.54599473,117.8189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    143.34709473,117.8189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.21216689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.63326689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.63326689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.21216689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.71389473,120.3189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    135.47169473,120.3189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    135.47169473,120.3189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    137.71389473,120.3189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_17_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_17_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.63326689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.21216689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.21216689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.63326689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_18_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.542m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_18_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.95279473,117.8189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    126.23279473,117.8189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    126.23279473,117.8189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    132.95279473,117.8189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_19_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_19_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.21216689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.63326689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.63326689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.21216689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_20_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.71389473,120.3189668894,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    121.47169473,120.3189668894,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    121.47169473,120.3189668894,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    123.71389473,120.3189668894,23.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 7, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block7:Zone1_Wall_21_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block7:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,21,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,21,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,24.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block7:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block7:Zone1_Wall_21_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.63326689,21.94,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.21216689,21.94,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.21216689,23.36,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.63326689,23.36;  !- X,Y,Z ==> Vertex 4 {m}

! Block 8 - Zone 1

  Zone,
    Block8:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1075.2916,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block8:Zone1,     !- Name
    Block8:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2762,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2762,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2762,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2762,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block8:Zone1,            !- Name
    Block8:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block8:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block8:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block8:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block8:Zone1 Infiltration,  !- Name
    Block8:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .095581,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block8:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Floor_0_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    138.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    138.59279473,120.31896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    134.59279473,120.31896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block9:Zone1_Floor_0_0_10056,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    134.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    134.59279473,120.31896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    138.59279473,120.31896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 3

  BuildingSurface:Detailed,
    Block8:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Floor_0_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    126.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    126.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,107.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>

  BuildingSurface:Detailed,
    Block9:Zone1_Floor_0_0_10057,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    126.59279473,107.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 80

  BuildingSurface:Detailed,
    Block8:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Floor_0_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>

  BuildingSurface:Detailed,
    Block9:Zone1_Floor_0_0_10058,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block8:Zone1_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Floor_0_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    140.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    140.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,107.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block9:Zone1_Floor_0_0_10059,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    140.59279473,107.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 120

  BuildingSurface:Detailed,
    Block8:Zone1_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Floor_0_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    144.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    144.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,117.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>

  BuildingSurface:Detailed,
    Block9:Zone1_Floor_0_0_10060,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    144.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    144.59279473,117.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block8:Zone1_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Floor_0_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,120.31896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    120.59279473,120.31896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block9:Zone1_Floor_0_0_10061,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    120.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    120.59279473,120.31896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,120.31896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 40

  BuildingSurface:Detailed,
    Block8:Zone1_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Floor_0_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    114.59279473,117.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>

  BuildingSurface:Detailed,
    Block9:Zone1_Floor_0_0_10062,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    114.59279473,107.81896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    114.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 69

  BuildingSurface:Detailed,
    Block8:Zone1_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Floor_0_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,117.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>

  BuildingSurface:Detailed,
    Block9:Zone1_Floor_0_0_10063,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block8:Zone1_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,106.31896689,28,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,117.81896689,28,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,28;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.63959473,117.8189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    115.83849473,117.8189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    115.83849473,117.8189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    119.63959473,117.8189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,115.98006689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.65786689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.65786689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,115.98006689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.51849473,107.8189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    117.95959473,107.8189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    117.95959473,107.8189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    115.51849473,107.8189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.58576689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.84466689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.84466689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.58576689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.11169473,106.3189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    125.07389473,106.3189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    125.07389473,106.3189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.11169473,106.3189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.84466689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.58576689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.58576689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.84466689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.680m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.59279473,107.8189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    131.59279473,107.8189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    131.59279473,107.8189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    127.59279473,107.8189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.58576689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.84466689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.84466689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.58576689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.11169473,106.3189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.07389473,106.3189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.07389473,106.3189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.11169473,106.3189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.84466689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.58576689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.58576689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.84466689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_12_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.22599473,107.8189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    143.66709473,107.8189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    143.66709473,107.8189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    141.22599473,107.8189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_13_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.65786689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,115.98006689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,115.98006689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.65786689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_14_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.34709473,117.8189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.54599473,117.8189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.54599473,117.8189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    143.34709473,117.8189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.21216689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.63326689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.63326689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.21216689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.71389473,120.3189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    135.47169473,120.3189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    135.47169473,120.3189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    137.71389473,120.3189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_17_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_17_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.63326689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.21216689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.21216689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.63326689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_18_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.542m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_18_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.95279473,117.8189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.23279473,117.8189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.23279473,117.8189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.95279473,117.8189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_19_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_19_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.21216689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.63326689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.63326689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.21216689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_20_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.71389473,120.3189668894,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    121.47169473,120.3189668894,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    121.47169473,120.3189668894,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    123.71389473,120.3189668894,26.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 8, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block8:Zone1_Wall_21_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block8:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,24.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,24.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,28;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block8:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block8:Zone1_Wall_21_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.63326689,25.44,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.21216689,25.44,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.21216689,26.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.63326689,26.86;  !- X,Y,Z ==> Vertex 4 {m}

! Block 9 - Zone 1

  Zone,
    Block9:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1075.2916,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block9:Zone1,     !- Name
    Block9:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2810,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2810,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2810,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2810,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block9:Zone1,            !- Name
    Block9:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block9:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block9:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block9:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block9:Zone1 Infiltration,  !- Name
    Block9:Zone1,            !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .095581,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block9:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block10:Zone1_Floor_0_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    132.59279473,106.31896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.59279473,106.31896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.59279473,107.81896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block10:Zone1_Floor_0_0_10064,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    140.59279473,106.31896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.59279473,106.31896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.59279473,107.81896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 12

  BuildingSurface:Detailed,
    Block9:Zone1_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block10:Zone1_Floor_0_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    118.59279473,106.31896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.59279473,106.31896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.59279473,107.81896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>

  BuildingSurface:Detailed,
    Block10:Zone1_Floor_0_0_10065,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    126.59279473,106.31896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.59279473,106.31896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.59279473,107.81896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block9:Zone1_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block10:Zone1_Floor_0_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    134.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.59279473,120.31896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.59279473,120.31896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block10:Zone1_Floor_0_0_10066,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    138.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.59279473,120.31896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.59279473,120.31896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 200

  BuildingSurface:Detailed,
    Block9:Zone1_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block10:Zone1_Floor_0_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 200 <Other side>

  BuildingSurface:Detailed,
    Block10:Zone1_Floor_0_0_10067,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    144.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.59279473,117.81896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 10

  BuildingSurface:Detailed,
    Block9:Zone1_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block10:Zone1_Floor_0_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    120.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,120.31896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.59279473,120.31896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>

  BuildingSurface:Detailed,
    Block10:Zone1_Floor_0_0_10068,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.59279473,120.31896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,120.31896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 100

  BuildingSurface:Detailed,
    Block9:Zone1_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block10:Zone1_Floor_0_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    114.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.59279473,117.81896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 100 <Other side>

  BuildingSurface:Detailed,
    Block10:Zone1_Floor_0_0_10069,  !- Name
    Floor,                   !- Surface Type
    Project internal floor_Reversed_Rev,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Block9:Zone1_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    124.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.59279473,107.81896689,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.59279473,117.81896689,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.59279473,117.81896689,31.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.63959473,117.8189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    115.83849473,117.8189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    115.83849473,117.8189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    119.63959473,117.8189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,115.98006689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.65786689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.65786689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,115.98006689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_4_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_4_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.51849473,107.8189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    117.95959473,107.8189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    117.95959473,107.8189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    115.51849473,107.8189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.58576689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.84466689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.84466689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.58576689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_6_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.11169473,106.3189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    125.07389473,106.3189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    125.07389473,106.3189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    120.11169473,106.3189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_7_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_7_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.84466689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.58576689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.58576689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.84466689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_8_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.680m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_8_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.59279473,107.8189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    131.59279473,107.8189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    131.59279473,107.8189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    127.59279473,107.8189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_9_0_0, !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_9_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.58576689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.84466689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.84466689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.58576689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_10_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_10_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.11169473,106.3189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    139.07389473,106.3189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    139.07389473,106.3189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    134.11169473,106.3189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_11_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_11_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.84466689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.58576689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.58576689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.84466689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_12_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_12_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.22599473,107.8189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    143.66709473,107.8189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    143.66709473,107.8189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    141.22599473,107.8189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_13_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_13_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.65786689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,115.98006689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,115.98006689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.65786689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_14_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_14_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.34709473,117.8189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    139.54599473,117.8189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    139.54599473,117.8189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    143.34709473,117.8189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_15_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_15_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.21216689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.63326689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.63326689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.21216689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_16_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_16_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.71389473,120.3189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    135.47169473,120.3189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    135.47169473,120.3189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    137.71389473,120.3189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_17_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_17_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.63326689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.21216689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.21216689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.63326689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_18_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.542m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_18_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.95279473,117.8189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    126.23279473,117.8189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    126.23279473,117.8189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    132.95279473,117.8189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_19_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_19_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.21216689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.63326689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.63326689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.21216689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_20_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_20_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.71389473,120.3189668894,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    121.47169473,120.3189668894,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    121.47169473,120.3189668894,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    123.71389473,120.3189668894,30.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 9, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block9:Zone1_Wall_21_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block9:Zone1,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,28,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,28,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,31.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block9:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block9:Zone1_Wall_21_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.63326689,28.94,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.21216689,28.94,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.21216689,30.36,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.63326689,30.36;  !- X,Y,Z ==> Vertex 4 {m}

! Block 10 - Zone 1

  Zone,
    Block10:Zone1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1075.2916,               !- Volume {m3}
    316.2622,                !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block10:Zone1,    !- Name
    Block10:Zone1,           !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Occ,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .019646018,              !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 2858,  !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 2858,  !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 2858,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,162;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 2858,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block10:Zone1,           !- Name
    Block10:Zone1,           !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Light,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! Equipment gain 1

  OtherEquipment,
    Block10:Zone1 Equipment gain 1,  !- Name
    Electricity,             !- Fuel Type
    Block10:Zone1,           !- Zone or ZoneList or Space or SpaceList Name
    Copy of Dwell_DomCommonAreas_Equip,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.8,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block10:Zone1#05;  !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    Block10:Zone1 Infiltration,  !- Name
    Block10:Zone1,           !- Zone or ZoneList or Space or SpaceList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .095581,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 10.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 3.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Roof_1_0_1,!- Name
    Roof,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,107.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 80.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Roof_1_0_2,!- Name
    Roof,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 12.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Roof_1_0_3,!- Name
    Roof,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 120.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Roof_1_0_4,!- Name
    Roof,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 10.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Roof_1_0_5,!- Name
    Roof,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 40.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Roof_1_0_6,!- Name
    Roof,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 69.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Roof_1_0_7,!- Name
    Roof,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    119.63959473,117.8189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    115.83849473,117.8189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    115.83849473,117.8189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    119.63959473,117.8189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_3_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_3_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    114.5927947315,115.98006689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    114.5927947315,109.65786689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    114.5927947315,109.65786689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,115.98006689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    114.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    114.5927947315,107.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    115.51849473,107.8189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    117.95959473,107.8189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    117.95959473,107.8189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    115.51849473,107.8189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_5_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_5_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    118.5927947315,107.58576689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    118.5927947315,106.84466689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    118.5927947315,106.84466689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,107.58576689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_6_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    118.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    118.5927947315,106.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_6_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.11169473,106.3189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    125.07389473,106.3189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    125.07389473,106.3189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.11169473,106.3189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_7_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_7_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_7_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    126.5927947315,106.84466689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.5927947315,107.58576689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.5927947315,107.58576689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,106.84466689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_8_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    126.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    126.5927947315,107.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.680m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_8_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_8_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    127.59279473,107.8189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    131.59279473,107.8189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    131.59279473,107.8189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    127.59279473,107.8189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_9_0_0,!- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_9_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_9_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.5927947315,107.58576689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    132.5927947315,106.84466689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    132.5927947315,106.84466689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,107.58576689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_10_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    132.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,106.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    132.5927947315,106.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 7.046m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_10_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_10_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.11169473,106.3189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.07389473,106.3189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.07389473,106.3189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.11169473,106.3189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_11_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,106.3189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1.052m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_11_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_11_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    140.5927947315,106.84466689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    140.5927947315,107.58576689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    140.5927947315,107.58576689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,106.84466689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_12_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    140.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,107.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    140.5927947315,107.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.466m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_12_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_12_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    141.22599473,107.8189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    143.66709473,107.8189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    143.66709473,107.8189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    141.22599473,107.8189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_13_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,107.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,107.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 8.978m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_13_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_13_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    144.5927947315,109.65786689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    144.5927947315,115.98006689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    144.5927947315,115.98006689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,109.65786689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_14_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    144.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    144.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 5.398m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_14_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_14_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    143.34709473,117.8189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    139.54599473,117.8189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    139.54599473,117.8189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    143.34709473,117.8189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_15_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,120.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_15_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_15_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    138.5927947315,118.21216689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    138.5927947315,119.63326689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    138.5927947315,119.63326689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,118.21216689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_16_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    138.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,120.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    138.5927947315,120.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_16_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_16_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    137.71389473,120.3189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    135.47169473,120.3189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    135.47169473,120.3189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    137.71389473,120.3189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_17_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,120.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_17_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_17_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    134.5927947315,119.63326689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    134.5927947315,118.21216689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    134.5927947315,118.21216689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,119.63326689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_18_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    134.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    134.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 9.542m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_18_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_18_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    132.95279473,117.8189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    126.23279473,117.8189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    126.23279473,117.8189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    132.95279473,117.8189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_19_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,120.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,117.8189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_19_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_19_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    124.5927947315,118.21216689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    124.5927947315,119.63326689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    124.5927947315,119.63326689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,118.21216689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_20_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    124.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,120.3189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    124.5927947315,120.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 3.184m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_20_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_20_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    123.71389473,120.3189668894,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    121.47169473,120.3189668894,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    121.47169473,120.3189668894,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    123.71389473,120.3189668894,33.86;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 10, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2

  BuildingSurface:Detailed,
    Block10:Zone1_Wall_21_0_0,  !- Name
    Wall,                    !- Surface Type
    Copy of Project wall_3,  !- Construction Name
    Block10:Zone1,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    120.5927947315,120.3189668894,31.5,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,117.8189668894,31.5,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,117.8189668894,35,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,120.3189668894,35;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 2.018m2

  FenestrationSurface:Detailed,
    Block10:Zone1_Wall_21_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block10:Zone1_Wall_21_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    120.5927947315,119.63326689,32.44,  !- X,Y,Z ==> Vertex 1 {m}
    120.5927947315,118.21216689,32.44,  !- X,Y,Z ==> Vertex 2 {m}
    120.5927947315,118.21216689,33.86,  !- X,Y,Z ==> Vertex 3 {m}
    120.5927947315,119.63326689,33.86;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block1:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone1 Heating Availability Sch

  Schedule:Year,
    Block1:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone1 Cooling SP Sch

  Schedule:Year,
    Block1:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block1:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block1:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block1:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block1:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block1:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block1:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block1:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block1:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block1:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block1:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block1:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block1:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block1:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block1:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block1:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone1,  !- Name
    Block1:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone1 Zone,  !- Zone Air Node Name
    Node Block1:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone1 Inlets,     !- Name
    Node Block1:Zone1 In;    !- Node 1 Name

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block2:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block2:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block2:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block2:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block2:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block2:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block2:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block2:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block2:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block2:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block2:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block2:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block2:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block2:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block2:Zone1 Heating Availability Sch

  Schedule:Year,
    Block2:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block2:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block2:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block2:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block2:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block2:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block2:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block2:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block2:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block2:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block2:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block2:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block2:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block2:Zone1 Cooling SP Sch

  Schedule:Year,
    Block2:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block2:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block2:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block2:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block2:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block2:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block2:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block2:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block2:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block2:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block2:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block2:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block2:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block2:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block2:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block2:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block2:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block2:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block2:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block2:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block2:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block2:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block2:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block2:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block2:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block2:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block2:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block2:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block2:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block2:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block2:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block2:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block2:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block2:Zone1 Thermostat, !- Name
    Block2:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block2:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block2:Zone1,  !- Name
    Block2:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block2:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block2:Zone1,            !- Zone Name
    Block2:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block2:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block2:Zone1 Zone,  !- Zone Air Node Name
    Node Block2:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block2:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block2:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block2:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block2:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block2:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block2:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block2:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block2:Zone1 Inlets,     !- Name
    Node Block2:Zone1 In;    !- Node 1 Name

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block3:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block3:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block3:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block3:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block3:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block3:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block3:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block3:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block3:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block3:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block3:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block3:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block3:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block3:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block3:Zone1 Heating Availability Sch

  Schedule:Year,
    Block3:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block3:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block3:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block3:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block3:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block3:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block3:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block3:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block3:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block3:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block3:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block3:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block3:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block3:Zone1 Cooling SP Sch

  Schedule:Year,
    Block3:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block3:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block3:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block3:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block3:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block3:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block3:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block3:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block3:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block3:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block3:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block3:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block3:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block3:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block3:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block3:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block3:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block3:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block3:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block3:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block3:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block3:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block3:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block3:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block3:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block3:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block3:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block3:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block3:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block3:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block3:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block3:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block3:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block3:Zone1 Thermostat, !- Name
    Block3:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block3:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block3:Zone1,  !- Name
    Block3:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block3:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block3:Zone1,            !- Zone Name
    Block3:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block3:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block3:Zone1 Zone,  !- Zone Air Node Name
    Node Block3:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block3:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block3:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block3:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block3:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block3:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block3:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block3:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block3:Zone1 Inlets,     !- Name
    Node Block3:Zone1 In;    !- Node 1 Name

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block4:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block4:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block4:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block4:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block4:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block4:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block4:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block4:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block4:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block4:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block4:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block4:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block4:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block4:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
