    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block4:Zone1 Heating Availability Sch

  Schedule:Year,
    Block4:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block4:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block4:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block4:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block4:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block4:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block4:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block4:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block4:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block4:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block4:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block4:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block4:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block4:Zone1 Cooling SP Sch

  Schedule:Year,
    Block4:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block4:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block4:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block4:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block4:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block4:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block4:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block4:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block4:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block4:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block4:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block4:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block4:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block4:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block4:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block4:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block4:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block4:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block4:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block4:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block4:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block4:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block4:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block4:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block4:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block4:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block4:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block4:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block4:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block4:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block4:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block4:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block4:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block4:Zone1 Thermostat, !- Name
    Block4:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block4:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block4:Zone1,  !- Name
    Block4:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block4:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block4:Zone1,            !- Zone Name
    Block4:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block4:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block4:Zone1 Zone,  !- Zone Air Node Name
    Node Block4:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block4:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block4:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block4:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block4:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block4:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block4:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block4:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block4:Zone1 Inlets,     !- Name
    Node Block4:Zone1 In;    !- Node 1 Name

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block5:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block5:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block5:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block5:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block5:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block5:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block5:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block5:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block5:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block5:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block5:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block5:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block5:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block5:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block5:Zone1 Heating Availability Sch

  Schedule:Year,
    Block5:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block5:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block5:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block5:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block5:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block5:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block5:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block5:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block5:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block5:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block5:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block5:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block5:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block5:Zone1 Cooling SP Sch

  Schedule:Year,
    Block5:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block5:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block5:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block5:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block5:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block5:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block5:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block5:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block5:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block5:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block5:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block5:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block5:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block5:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block5:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block5:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block5:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block5:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block5:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block5:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block5:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block5:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block5:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block5:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block5:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block5:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block5:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block5:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block5:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block5:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block5:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block5:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block5:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block5:Zone1 Thermostat, !- Name
    Block5:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block5:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block5:Zone1,  !- Name
    Block5:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block5:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block5:Zone1,            !- Zone Name
    Block5:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block5:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block5:Zone1 Zone,  !- Zone Air Node Name
    Node Block5:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block5:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block5:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block5:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block5:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block5:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block5:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block5:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block5:Zone1 Inlets,     !- Name
    Node Block5:Zone1 In;    !- Node 1 Name

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block6:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block6:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block6:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block6:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block6:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block6:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block6:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block6:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block6:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block6:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block6:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block6:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block6:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block6:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block6:Zone1 Heating Availability Sch

  Schedule:Year,
    Block6:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block6:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block6:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block6:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block6:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block6:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block6:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block6:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block6:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block6:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block6:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block6:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block6:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block6:Zone1 Cooling SP Sch

  Schedule:Year,
    Block6:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block6:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block6:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block6:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block6:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block6:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block6:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block6:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block6:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block6:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block6:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block6:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block6:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block6:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block6:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block6:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block6:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block6:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block6:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block6:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block6:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block6:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block6:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block6:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block6:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block6:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block6:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block6:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block6:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block6:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block6:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block6:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block6:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block6:Zone1 Thermostat, !- Name
    Block6:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block6:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block6:Zone1,  !- Name
    Block6:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block6:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block6:Zone1,            !- Zone Name
    Block6:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block6:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block6:Zone1 Zone,  !- Zone Air Node Name
    Node Block6:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block6:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block6:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block6:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block6:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block6:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block6:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block6:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block6:Zone1 Inlets,     !- Name
    Node Block6:Zone1 In;    !- Node 1 Name

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block7:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block7:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block7:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block7:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block7:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block7:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block7:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block7:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block7:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block7:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block7:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block7:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block7:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block7:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block7:Zone1 Heating Availability Sch

  Schedule:Year,
    Block7:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block7:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block7:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block7:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block7:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block7:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block7:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block7:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block7:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block7:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block7:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block7:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block7:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block7:Zone1 Cooling SP Sch

  Schedule:Year,
    Block7:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block7:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block7:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block7:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block7:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block7:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block7:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block7:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block7:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block7:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block7:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block7:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block7:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block7:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block7:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block7:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block7:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block7:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block7:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block7:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block7:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block7:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block7:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block7:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block7:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block7:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block7:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block7:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block7:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block7:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block7:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block7:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block7:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block7:Zone1 Thermostat, !- Name
    Block7:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block7:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block7:Zone1,  !- Name
    Block7:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block7:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block7:Zone1,            !- Zone Name
    Block7:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block7:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block7:Zone1 Zone,  !- Zone Air Node Name
    Node Block7:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block7:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block7:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block7:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block7:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block7:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block7:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block7:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block7:Zone1 Inlets,     !- Name
    Node Block7:Zone1 In;    !- Node 1 Name

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block8:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block8:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block8:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block8:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block8:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block8:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block8:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block8:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block8:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block8:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block8:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block8:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block8:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block8:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block8:Zone1 Heating Availability Sch

  Schedule:Year,
    Block8:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block8:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block8:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block8:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block8:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block8:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block8:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block8:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block8:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block8:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block8:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block8:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block8:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block8:Zone1 Cooling SP Sch

  Schedule:Year,
    Block8:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block8:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block8:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block8:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block8:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block8:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block8:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block8:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block8:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block8:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block8:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block8:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block8:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block8:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block8:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block8:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block8:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block8:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block8:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block8:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block8:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block8:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block8:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block8:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block8:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block8:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block8:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block8:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block8:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block8:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block8:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block8:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block8:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block8:Zone1 Thermostat, !- Name
    Block8:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block8:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block8:Zone1,  !- Name
    Block8:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block8:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block8:Zone1,            !- Zone Name
    Block8:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block8:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block8:Zone1 Zone,  !- Zone Air Node Name
    Node Block8:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block8:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block8:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block8:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block8:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block8:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block8:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block8:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block8:Zone1 Inlets,     !- Name
    Node Block8:Zone1 In;    !- Node 1 Name

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block9:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block9:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block9:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block9:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block9:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block9:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block9:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block9:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block9:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block9:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block9:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block9:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block9:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block9:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block9:Zone1 Heating Availability Sch

  Schedule:Year,
    Block9:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block9:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block9:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block9:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block9:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block9:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block9:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block9:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block9:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block9:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block9:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block9:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block9:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block9:Zone1 Cooling SP Sch

  Schedule:Year,
    Block9:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block9:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block9:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block9:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block9:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block9:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block9:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block9:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block9:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block9:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block9:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block9:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block9:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block9:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block9:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block9:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block9:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block9:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block9:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block9:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block9:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block9:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block9:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block9:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block9:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block9:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block9:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block9:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block9:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block9:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block9:Zone1,            !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block9:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block9:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block9:Zone1 Thermostat, !- Name
    Block9:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block9:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block9:Zone1,  !- Name
    Block9:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block9:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block9:Zone1,            !- Zone Name
    Block9:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block9:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block9:Zone1 Zone,  !- Zone Air Node Name
    Node Block9:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block9:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block9:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block9:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block9:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block9:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block9:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block9:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block9:Zone1 Inlets,     !- Name
    Node Block9:Zone1 In;    !- Node 1 Name

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Jan,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Feb,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Mar,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Apr,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_May,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Jun,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Jul,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Aug,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Sep,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Oct,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Nov,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Setpoint Schedule_Dec,  !- Name
    10000_-50_12_18,         !- Sunday Schedule:Day Name
    10000_-50_12_18,         !- Monday Schedule:Day Name
    10000_-50_12_18,         !- Tuesday Schedule:Day Name
    10000_-50_12_18,         !- Wednesday Schedule:Day Name
    10000_-50_12_18,         !- Thursday Schedule:Day Name
    10000_-50_12_18,         !- Friday Schedule:Day Name
    10000_-50_12_18,         !- Saturday Schedule:Day Name
    10000_-50_12_18,         !- Holiday Schedule:Day Name
    10000_-50_12_18,         !- SummerDesignDay Schedule:Day Name
    11_-50_12_18,            !- WinterDesignDay Schedule:Day Name
    10000_-50_12_18,         !- CustomDay1 Schedule:Day Name
    10000_-50_12_18;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block10:Zone1 Heating Setpoint Schedule

  Schedule:Year,
    Block10:Zone1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block10:Zone1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block10:Zone1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block10:Zone1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block10:Zone1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block10:Zone1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block10:Zone1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block10:Zone1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block10:Zone1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block10:Zone1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block10:Zone1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block10:Zone1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block10:Zone1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Heating Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block10:Zone1 Heating Availability Sch

  Schedule:Year,
    Block10:Zone1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block10:Zone1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block10:Zone1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block10:Zone1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block10:Zone1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block10:Zone1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block10:Zone1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block10:Zone1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block10:Zone1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block10:Zone1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block10:Zone1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block10:Zone1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block10:Zone1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Jan,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Feb,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Mar,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Apr,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_May,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Jun,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Jul,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Aug,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Sep,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Oct,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Nov,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling SP Sch_Dec,  !- Name
    10000_100_28_26,         !- Sunday Schedule:Day Name
    10000_100_28_26,         !- Monday Schedule:Day Name
    10000_100_28_26,         !- Tuesday Schedule:Day Name
    10000_100_28_26,         !- Wednesday Schedule:Day Name
    10000_100_28_26,         !- Thursday Schedule:Day Name
    10000_100_28_26,         !- Friday Schedule:Day Name
    10000_100_28_26,         !- Saturday Schedule:Day Name
    10000_100_28_26,         !- Holiday Schedule:Day Name
    10000_100_28_26,         !- SummerDesignDay Schedule:Day Name
    11_100_28_26,            !- WinterDesignDay Schedule:Day Name
    10000_100_28_26,         !- CustomDay1 Schedule:Day Name
    10000_100_28_26;         !- CustomDay2 Schedule:Day Name

! Modified schedule: Block10:Zone1 Cooling SP Sch

  Schedule:Year,
    Block10:Zone1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block10:Zone1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block10:Zone1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block10:Zone1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block10:Zone1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block10:Zone1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block10:Zone1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block10:Zone1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block10:Zone1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block10:Zone1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block10:Zone1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block10:Zone1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block10:Zone1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: Copy of Dwell_DomCommonAreas_Occ

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Jan,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Feb,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Mar,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Apr,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_May,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Jun,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Jul,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Aug,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Sep,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Oct,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Nov,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Block10:Zone1 Cooling Availability Sch_Dec,  !- Name
    10000_0_1_1,             !- Sunday Schedule:Day Name
    10000_0_1_1,             !- Monday Schedule:Day Name
    10000_0_1_1,             !- Tuesday Schedule:Day Name
    10000_0_1_1,             !- Wednesday Schedule:Day Name
    10000_0_1_1,             !- Thursday Schedule:Day Name
    10000_0_1_1,             !- Friday Schedule:Day Name
    10000_0_1_1,             !- Saturday Schedule:Day Name
    10000_0_1_1,             !- Holiday Schedule:Day Name
    10000_0_1_1,             !- SummerDesignDay Schedule:Day Name
    11_0_1_1,                !- WinterDesignDay Schedule:Day Name
    10000_0_1_1,             !- CustomDay1 Schedule:Day Name
    10000_0_1_1;             !- CustomDay2 Schedule:Day Name

! Modified schedule: Block10:Zone1 Cooling Availability Sch

  Schedule:Year,
    Block10:Zone1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Block10:Zone1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Block10:Zone1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Block10:Zone1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Block10:Zone1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Block10:Zone1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Block10:Zone1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Block10:Zone1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Block10:Zone1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Block10:Zone1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Block10:Zone1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Block10:Zone1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Block10:Zone1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Block10:Zone1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block10:Zone1,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block10:Zone1,           !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  DesignSpecification:ZoneAirDistribution,
    Block10:Zone1,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block10:Zone1,           !- Name
    Sum,                     !- Outdoor Air Method
    .008333,                 !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Copy of Dwell_DomCommonAreas_Occ;  !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block10:Zone1 Thermostat,!- Name
    Block10:Zone1,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block10:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block10:Zone1,  !- Name
    Block10:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block10:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block10:Zone1,           !- Zone Name
    Block10:Zone1 Equipment, !- Zone Conditioning Equipment List Name
    Block10:Zone1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block10:Zone1 Zone, !- Zone Air Node Name
    Node Block10:Zone1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block10:Zone1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block10:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:IdealLoadsAirSystem,
    Block10:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block10:Zone1 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block10:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block10:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block10:Zone1,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block10:Zone1 Inlets,    !- Name
    Node Block10:Zone1 In;   !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:SQLite,Simple;

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    ClimaticDataSummary,     !- Report 6 Name
    EquipmentSummary,        !- Report 7 Name
    EnvelopeSummary,         !- Report 8 Name
    LightingSummary,         !- Report 9 Name
    HVACSizingSummary,       !- Report 10 Name
    SystemSummary,           !- Report 11 Name
    ComponentSizingSummary,  !- Report 12 Name
    OutdoorAirSummary,       !- Report 13 Name
    ObjectCountSummary,      !- Report 14 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 15 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 16 Name

  OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NaturalGas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,NaturalGas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NaturalGas:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,NaturalGas:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Comma;                   !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,hourly,;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly,;

  Output:Variable,*,Zone Operative Temperature,hourly,;

  Output:Variable,*,Zone Air Relative Humidity,hourly,;

  Output:Variable,*,Zone Mean Air Temperature,daily,;

  Output:Variable,*,Zone Mean Radiant Temperature,daily,;

  Output:Variable,*,Zone Operative Temperature,daily,;

  Output:Variable,*,Zone Air Relative Humidity,daily,;

  Output:Variable,*,Zone Mean Air Temperature,monthly,;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly,;

  Output:Variable,*,Zone Operative Temperature,monthly,;

  Output:Variable,*,Zone Air Relative Humidity,monthly,;

  Output:Variable,*,Zone Mean Air Temperature,runperiod,;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod,;

  Output:Variable,*,Zone Operative Temperature,runperiod,;

  Output:Variable,*,Zone Air Relative Humidity,runperiod,;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Ventilation Air Change Rate,daily;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,hourly;

  Output:Variable,*,Fan Electricity Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electricity Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,daily;

  Output:Variable,*,Fan Electricity Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electricity Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,monthly;

  Output:Variable,*,Fan Electricity Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electricity Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electricity Energy,runperiod;

  Output:Variable,*,Fan Electricity Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electricity Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Lights Electricity Rate,hourly;

  Output:Variable,*,Lights Total Heating Rate,hourly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Lights Electricity Rate,daily;

  Output:Variable,*,Lights Total Heating Rate,daily;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Lights Electricity Rate,monthly;

  Output:Variable,*,Lights Total Heating Rate,monthly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Lights Electricity Rate,runperiod;

  Output:Variable,*,Lights Total Heating Rate,runperiod;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

