!- Windows Line endings 

Version,
    8.9.0.001;                !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    1e-08,                    !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    2;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Untitled (O1-O1:31-12)  (01-01:31-12),    !- Name
    38.03,                    !- Latitude
    114.42,                   !- Longitude
    8,                        !- Time Zone
    81;                       !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Jul,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    38.8,                     !- Maximum DryBulb Temperature
    10.9,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.1,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100355.7,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Aug,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    34.9,                     !- Maximum DryBulb Temperature
    9.3,                      !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100355.7,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Untitled (O1-O1:31-12) Sep,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.5,                     !- Maximum DryBulb Temperature
    11,                       !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.6,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100355.7,                 !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Untitled (O1-O1:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -8.4,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -8.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    100355.7,                 !- Barometric Pressure
    7.4,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Untitled (O1-O1:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    UseWeatherFile,           !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    2.2,                      !- January Ground Temperature
    1.08,                     !- February Ground Temperature
    3.06,                     !- March Ground Temperature
    6.16,                     !- April Ground Temperature
    14.26,                    !- May Ground Temperature
    20.52,                    !- June Ground Temperature
    24.74,                    !- July Ground Temperature
    26.02,                    !- August Ground Temperature
    23.83,                    !- September Ground Temperature
    18.98,                    !- October Ground Temperature
    12.49,                    !- November Ground Temperature
    6.47;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2,                        !- Ground Reflected Solar Modifier
    2;                        !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Interval,
    11,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    11_-50_5_10,              !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    -50;                      !- Value Until Time 1

Schedule:Day:Interval,
    11_0_1_1,                 !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    11_100_30_30,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:List,
    1,                        !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    0,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Day:List,
    1_-50_5_10,               !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    -50,                      !- Value 1
    -50,                      !- Value 2
    -50,                      !- Value 3
    -50,                      !- Value 4
    -50,                      !- Value 5
    -50,                      !- Value 6
    -50,                      !- Value 7
    -50,                      !- Value 8
    10,                       !- Value 9
    10,                       !- Value 10
    10,                       !- Value 11
    10,                       !- Value 12
    10,                       !- Value 13
    10,                       !- Value 14
    10,                       !- Value 15
    10,                       !- Value 16
    10,                       !- Value 17
    10,                       !- Value 18
    -50,                      !- Value 19
    -50,                      !- Value 20
    -50,                      !- Value 21
    -50,                      !- Value 22
    -50,                      !- Value 23
    -50;                      !- Value 24

Schedule:Day:List,
    1_0_1_1,                  !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    0,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Day:List,
    1_100_30_30,              !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    100,                      !- Value 1
    100,                      !- Value 2
    100,                      !- Value 3
    100,                      !- Value 4
    100,                      !- Value 5
    100,                      !- Value 6
    100,                      !- Value 7
    100,                      !- Value 8
    30,                       !- Value 9
    30,                       !- Value 10
    30,                       !- Value 11
    30,                       !- Value 12
    30,                       !- Value 13
    30,                       !- Value 14
    30,                       !- Value 15
    30,                       !- Value 16
    30,                       !- Value 17
    30,                       !- Value 18
    100,                      !- Value 19
    100,                      !- Value 20
    100,                      !- Value 21
    100,                      !- Value 22
    100,                      !- Value 23
    100;                      !- Value 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Jan,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Feb,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Mar,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Apr,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_May,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Jun,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Jul,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Aug,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Sep,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Oct,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Nov,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    1_Dec,                    !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Jan,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Feb,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Mar,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Apr,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_May,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Jun,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Jul,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Aug,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Sep,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Oct,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Nov,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Setpoint Schedule_Dec,    !- Name
    11_-50_5_10,              !- Sunday ScheduleDay Name
    1_-50_5_10,               !- Monday ScheduleDay Name
    1_-50_5_10,               !- Tuesday ScheduleDay Name
    1_-50_5_10,               !- Wednesday ScheduleDay Name
    1_-50_5_10,               !- Thursday ScheduleDay Name
    1_-50_5_10,               !- Friday ScheduleDay Name
    1_-50_5_10,               !- Saturday ScheduleDay Name
    11_-50_5_10,              !- Holiday ScheduleDay Name
    1_-50_5_10,               !- SummerDesignDay ScheduleDay Name
    11_-50_5_10,              !- WinterDesignDay ScheduleDay Name
    1_-50_5_10,               !- CustomDay1 ScheduleDay Name
    1_-50_5_10;               !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Heating Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Jan,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Feb,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Mar,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Apr,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_May,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Jun,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Jul,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Aug,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Sep,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Oct,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Nov,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling SP Sch_Dec,    !- Name
    11_100_30_30,             !- Sunday ScheduleDay Name
    1_100_30_30,              !- Monday ScheduleDay Name
    1_100_30_30,              !- Tuesday ScheduleDay Name
    1_100_30_30,              !- Wednesday ScheduleDay Name
    1_100_30_30,              !- Thursday ScheduleDay Name
    1_100_30_30,              !- Friday ScheduleDay Name
    1_100_30_30,              !- Saturday ScheduleDay Name
    11_100_30_30,             !- Holiday ScheduleDay Name
    1_100_30_30,              !- SummerDesignDay ScheduleDay Name
    11_100_30_30,             !- WinterDesignDay ScheduleDay Name
    1_100_30_30,              !- CustomDay1 ScheduleDay Name
    1_100_30_30;              !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    15572 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    1_0_1_1,                  !- Monday ScheduleDay Name
    1_0_1_1,                  !- Tuesday ScheduleDay Name
    1_0_1_1,                  !- Wednesday ScheduleDay Name
    1_0_1_1,                  !- Thursday ScheduleDay Name
    1_0_1_1,                  !- Friday ScheduleDay Name
    1_0_1_1,                  !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    1_0_1_1,                  !- SummerDesignDay ScheduleDay Name
    11_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    1_0_1_1,                  !- CustomDay1 ScheduleDay Name
    1_0_1_1;                  !- CustomDay2 ScheduleDay Name

Schedule:Year,
    1,                        !- Name
    Any number,               !- Schedule Type Limits Name
    1_Jan,                    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    1_Feb,                    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    1_Mar,                    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    1_Apr,                    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    1_May,                    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    1_Jun,                    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    1_Jul,                    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    1_Aug,                    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    1_Sep,                    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    1_Oct,                    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    1_Nov,                    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    1_Dec,                    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Year,
    15572 Heating Setpoint Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    15572 Heating Setpoint Schedule_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    15572 Heating Setpoint Schedule_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    15572 Heating Setpoint Schedule_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    15572 Heating Setpoint Schedule_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    15572 Heating Setpoint Schedule_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    15572 Heating Setpoint Schedule_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    15572 Heating Setpoint Schedule_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    15572 Heating Setpoint Schedule_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    15572 Heating Setpoint Schedule_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    15572 Heating Setpoint Schedule_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    15572 Heating Setpoint Schedule_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    15572 Heating Setpoint Schedule_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    15572 Heating Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    15572 Heating Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    15572 Heating Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    15572 Heating Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    15572 Heating Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    15572 Heating Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    15572 Heating Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    15572 Heating Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    15572 Heating Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    15572 Heating Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    15572 Heating Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    15572 Heating Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    15572 Heating Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    15572 Cooling SP Sch,     !- Name
    Any number,               !- Schedule Type Limits Name
    15572 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    15572 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    15572 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    15572 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    15572 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    15572 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    15572 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    15572 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    15572 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    15572 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    15572 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    15572 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    15572 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    15572 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    15572 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    15572 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    15572 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    15572 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    15572 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    15572 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    15572 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    15572 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    15572 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    15572 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    15572 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    2,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    7,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    3494,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.25,                     !- Field 4
    Until: 09:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 12:00,             !- Field 7
    1,                        !- Field 8
    Until: 14:00,             !- Field 9
    0.75,                     !- Field 10
    Until: 17:00,             !- Field 11
    1,                        !- Field 12
    Until: 18:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.25,                     !- Field 16
    For: Weekends,            !- Field 17
    Until: 08:00,             !- Field 18
    0.25,                     !- Field 19
    Until: 09:00,             !- Field 20
    0.5,                      !- Field 21
    Until: 12:00,             !- Field 22
    1,                        !- Field 23
    Until: 14:00,             !- Field 24
    0.75,                     !- Field 25
    Until: 17:00,             !- Field 26
    1,                        !- Field 27
    Until: 18:00,             !- Field 28
    0.5,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.25,                     !- Field 31
    For: Holidays,            !- Field 32
    Until: 08:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 09:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 12:00,             !- Field 37
    1,                        !- Field 38
    Until: 14:00,             !- Field 39
    0.75,                     !- Field 40
    Until: 17:00,             !- Field 41
    1,                        !- Field 42
    Until: 18:00,             !- Field 43
    0.5,                      !- Field 44
    Until: 24:00,             !- Field 45
    0.25,                     !- Field 46
    For: WinterDesignDay AllOtherDays,    !- Field 47
    Until: 24:00,             !- Field 48
    0;                        !- Field 49

Schedule:Compact,
    3497,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    3498,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    3499,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.25,                     !- Field 4
    Until: 09:00,             !- Field 5
    0.5,                      !- Field 6
    Until: 12:00,             !- Field 7
    1,                        !- Field 8
    Until: 14:00,             !- Field 9
    0.75,                     !- Field 10
    Until: 17:00,             !- Field 11
    1,                        !- Field 12
    Until: 18:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.25,                     !- Field 16
    For: Weekends,            !- Field 17
    Until: 08:00,             !- Field 18
    0.25,                     !- Field 19
    Until: 09:00,             !- Field 20
    0.5,                      !- Field 21
    Until: 12:00,             !- Field 22
    1,                        !- Field 23
    Until: 14:00,             !- Field 24
    0.75,                     !- Field 25
    Until: 17:00,             !- Field 26
    1,                        !- Field 27
    Until: 18:00,             !- Field 28
    0.5,                      !- Field 29
    Until: 24:00,             !- Field 30
    0.25,                     !- Field 31
    For: Holidays,            !- Field 32
    Until: 08:00,             !- Field 33
    0.25,                     !- Field 34
    Until: 09:00,             !- Field 35
    0.5,                      !- Field 36
    Until: 12:00,             !- Field 37
    1,                        !- Field 38
    Until: 14:00,             !- Field 39
    0.75,                     !- Field 40
    Until: 17:00,             !- Field 41
    1,                        !- Field 42
    Until: 18:00,             !- Field 43
    0.5,                      !- Field 44
    Until: 24:00,             !- Field 45
    0.25,                     !- Field 46
    For: WinterDesignDay AllOtherDays,    !- Field 47
    Until: 24:00,             !- Field 48
    0,                        !- Field 49
    Through: 13 Feb,          !- Field 50
    For: Weekdays SummerDesignDay,    !- Field 51
    Until: 08:00,             !- Field 52
    0.25,                     !- Field 53
    Until: 09:00,             !- Field 54
    0.5,                      !- Field 55
    Until: 12:00,             !- Field 56
    1,                        !- Field 57
    Until: 14:00,             !- Field 58
    0.75,                     !- Field 59
    Until: 17:00,             !- Field 60
    1,                        !- Field 61
    Until: 18:00,             !- Field 62
    0.5,                      !- Field 63
    Until: 24:00,             !- Field 64
    0.25,                     !- Field 65
    For: Weekends,            !- Field 66
    Until: 08:00,             !- Field 67
    0.25,                     !- Field 68
    Until: 09:00,             !- Field 69
    0.5,                      !- Field 70
    Until: 12:00,             !- Field 71
    1,                        !- Field 72
    Until: 14:00,             !- Field 73
    0.75,                     !- Field 74
    Until: 17:00,             !- Field 75
    1,                        !- Field 76
    Until: 18:00,             !- Field 77
    0.5,                      !- Field 78
    Until: 24:00,             !- Field 79
    0.25,                     !- Field 80
    For: Holidays,            !- Field 81
    Until: 08:00,             !- Field 82
    0.25,                     !- Field 83
    Until: 09:00,             !- Field 84
    0.5,                      !- Field 85
    Until: 12:00,             !- Field 86
    1,                        !- Field 87
    Until: 14:00,             !- Field 88
    0.75,                     !- Field 89
    Until: 17:00,             !- Field 90
    1,                        !- Field 91
    Until: 18:00,             !- Field 92
    0.5,                      !- Field 93
    Until: 24:00,             !- Field 94
    0.25,                     !- Field 95
    For: WinterDesignDay AllOtherDays,    !- Field 96
    Until: 24:00,             !- Field 97
    0,                        !- Field 98
    Through: 20 Feb,          !- Field 99
    For: Weekdays SummerDesignDay,    !- Field 100
    Until: 08:00,             !- Field 101
    0.25,                     !- Field 102
    Until: 09:00,             !- Field 103
    0.5,                      !- Field 104
    Until: 12:00,             !- Field 105
    1,                        !- Field 106
    Until: 14:00,             !- Field 107
    0.75,                     !- Field 108
    Until: 17:00,             !- Field 109
    1,                        !- Field 110
    Until: 18:00,             !- Field 111
    0.5,                      !- Field 112
    Until: 24:00,             !- Field 113
    0.25,                     !- Field 114
    For: Weekends,            !- Field 115
    Until: 08:00,             !- Field 116
    0.25,                     !- Field 117
    Until: 09:00,             !- Field 118
    0.5,                      !- Field 119
    Until: 12:00,             !- Field 120
    1,                        !- Field 121
    Until: 14:00,             !- Field 122
    0.75,                     !- Field 123
    Until: 17:00,             !- Field 124
    1,                        !- Field 125
    Until: 18:00,             !- Field 126
    0.5,                      !- Field 127
    Until: 24:00,             !- Field 128
    0.25,                     !- Field 129
    For: Holidays,            !- Field 130
    Until: 08:00,             !- Field 131
    0.25,                     !- Field 132
    Until: 09:00,             !- Field 133
    0.5,                      !- Field 134
    Until: 12:00,             !- Field 135
    1,                        !- Field 136
    Until: 14:00,             !- Field 137
    0.75,                     !- Field 138
    Until: 17:00,             !- Field 139
    1,                        !- Field 140
    Until: 18:00,             !- Field 141
    0.5,                      !- Field 142
    Until: 24:00,             !- Field 143
    0.25,                     !- Field 144
    For: WinterDesignDay AllOtherDays,    !- Field 145
    Until: 24:00,             !- Field 146
    0,                        !- Field 147
    Through: 20 Mar,          !- Field 148
    For: Weekdays SummerDesignDay,    !- Field 149
    Until: 08:00,             !- Field 150
    0.25,                     !- Field 151
    Until: 09:00,             !- Field 152
    0.5,                      !- Field 153
    Until: 12:00,             !- Field 154
    1,                        !- Field 155
    Until: 14:00,             !- Field 156
    0.75,                     !- Field 157
    Until: 17:00,             !- Field 158
    1,                        !- Field 159
    Until: 18:00,             !- Field 160
    0.5,                      !- Field 161
    Until: 24:00,             !- Field 162
    0.25,                     !- Field 163
    For: Weekends,            !- Field 164
    Until: 08:00,             !- Field 165
    0.25,                     !- Field 166
    Until: 09:00,             !- Field 167
    0.5,                      !- Field 168
    Until: 12:00,             !- Field 169
    1,                        !- Field 170
    Until: 14:00,             !- Field 171
    0.75,                     !- Field 172
    Until: 17:00,             !- Field 173
    1,                        !- Field 174
    Until: 18:00,             !- Field 175
    0.5,                      !- Field 176
    Until: 24:00,             !- Field 177
    0.25,                     !- Field 178
    For: Holidays,            !- Field 179
    Until: 08:00,             !- Field 180
    0.25,                     !- Field 181
    Until: 09:00,             !- Field 182
    0.5,                      !- Field 183
    Until: 12:00,             !- Field 184
    1,                        !- Field 185
    Until: 14:00,             !- Field 186
    0.75,                     !- Field 187
    Until: 17:00,             !- Field 188
    1,                        !- Field 189
    Until: 18:00,             !- Field 190
    0.5,                      !- Field 191
    Until: 24:00,             !- Field 192
    0.25,                     !- Field 193
    For: WinterDesignDay AllOtherDays,    !- Field 194
    Until: 24:00,             !- Field 195
    0,                        !- Field 196
    Through: 03 Apr,          !- Field 197
    For: Weekdays SummerDesignDay,    !- Field 198
    Until: 08:00,             !- Field 199
    0.25,                     !- Field 200
    Until: 09:00,             !- Field 201
    0.5,                      !- Field 202
    Until: 12:00,             !- Field 203
    1,                        !- Field 204
    Until: 14:00,             !- Field 205
    0.75,                     !- Field 206
    Until: 17:00,             !- Field 207
    1,                        !- Field 208
    Until: 18:00,             !- Field 209
    0.5,                      !- Field 210
    Until: 24:00,             !- Field 211
    0.25,                     !- Field 212
    For: Weekends,            !- Field 213
    Until: 08:00,             !- Field 214
    0.25,                     !- Field 215
    Until: 09:00,             !- Field 216
    0.5,                      !- Field 217
    Until: 12:00,             !- Field 218
    1,                        !- Field 219
    Until: 14:00,             !- Field 220
    0.75,                     !- Field 221
    Until: 17:00,             !- Field 222
    1,                        !- Field 223
    Until: 18:00,             !- Field 224
    0.5,                      !- Field 225
    Until: 24:00,             !- Field 226
    0.25,                     !- Field 227
    For: Holidays,            !- Field 228
    Until: 08:00,             !- Field 229
    0.25,                     !- Field 230
    Until: 09:00,             !- Field 231
    0.5,                      !- Field 232
    Until: 12:00,             !- Field 233
    1,                        !- Field 234
    Until: 14:00,             !- Field 235
    0.75,                     !- Field 236
    Until: 17:00,             !- Field 237
    1,                        !- Field 238
    Until: 18:00,             !- Field 239
    0.5,                      !- Field 240
    Until: 24:00,             !- Field 241
    0.25,                     !- Field 242
    For: WinterDesignDay AllOtherDays,    !- Field 243
    Until: 24:00,             !- Field 244
    0,                        !- Field 245
    Through: 29 May,          !- Field 246
    For: Weekdays SummerDesignDay,    !- Field 247
    Until: 08:00,             !- Field 248
    0.25,                     !- Field 249
    Until: 09:00,             !- Field 250
    0.5,                      !- Field 251
    Until: 12:00,             !- Field 252
    1,                        !- Field 253
    Until: 14:00,             !- Field 254
    0.75,                     !- Field 255
    Until: 17:00,             !- Field 256
    1,                        !- Field 257
    Until: 18:00,             !- Field 258
    0.5,                      !- Field 259
    Until: 24:00,             !- Field 260
    0.25,                     !- Field 261
    For: Weekends,            !- Field 262
    Until: 08:00,             !- Field 263
    0.25,                     !- Field 264
    Until: 09:00,             !- Field 265
    0.5,                      !- Field 266
    Until: 12:00,             !- Field 267
    1,                        !- Field 268
    Until: 14:00,             !- Field 269
    0.75,                     !- Field 270
    Until: 17:00,             !- Field 271
    1,                        !- Field 272
    Until: 18:00,             !- Field 273
    0.5,                      !- Field 274
    Until: 24:00,             !- Field 275
    0.25,                     !- Field 276
    For: Holidays,            !- Field 277
    Until: 08:00,             !- Field 278
    0.25,                     !- Field 279
    Until: 09:00,             !- Field 280
    0.5,                      !- Field 281
    Until: 12:00,             !- Field 282
    1,                        !- Field 283
    Until: 14:00,             !- Field 284
    0.75,                     !- Field 285
    Until: 17:00,             !- Field 286
    1,                        !- Field 287
    Until: 18:00,             !- Field 288
    0.5,                      !- Field 289
    Until: 24:00,             !- Field 290
    0.25,                     !- Field 291
    For: WinterDesignDay AllOtherDays,    !- Field 292
    Until: 24:00,             !- Field 293
    0,                        !- Field 294
    Through: 05 Jun,          !- Field 295
    For: Weekdays SummerDesignDay,    !- Field 296
    Until: 08:00,             !- Field 297
    0.25,                     !- Field 298
    Until: 09:00,             !- Field 299
    0.5,                      !- Field 300
    Until: 12:00,             !- Field 301
    1,                        !- Field 302
    Until: 14:00,             !- Field 303
    0.75,                     !- Field 304
    Until: 17:00,             !- Field 305
    1,                        !- Field 306
    Until: 18:00,             !- Field 307
    0.5,                      !- Field 308
    Until: 24:00,             !- Field 309
    0.25,                     !- Field 310
    For: Weekends,            !- Field 311
    Until: 08:00,             !- Field 312
    0.25,                     !- Field 313
    Until: 09:00,             !- Field 314
    0.5,                      !- Field 315
    Until: 12:00,             !- Field 316
    1,                        !- Field 317
    Until: 14:00,             !- Field 318
    0.75,                     !- Field 319
    Until: 17:00,             !- Field 320
    1,                        !- Field 321
    Until: 18:00,             !- Field 322
    0.5,                      !- Field 323
    Until: 24:00,             !- Field 324
    0.25,                     !- Field 325
    For: Holidays,            !- Field 326
    Until: 08:00,             !- Field 327
    0.25,                     !- Field 328
    Until: 09:00,             !- Field 329
    0.5,                      !- Field 330
    Until: 12:00,             !- Field 331
    1,                        !- Field 332
    Until: 14:00,             !- Field 333
    0.75,                     !- Field 334
    Until: 17:00,             !- Field 335
    1,                        !- Field 336
    Until: 18:00,             !- Field 337
    0.5,                      !- Field 338
    Until: 24:00,             !- Field 339
    0.25,                     !- Field 340
    For: WinterDesignDay AllOtherDays,    !- Field 341
    Until: 24:00,             !- Field 342
    0,                        !- Field 343
    Through: 24 Jul,          !- Field 344
    For: Weekdays SummerDesignDay,    !- Field 345
    Until: 08:00,             !- Field 346
    0.25,                     !- Field 347
    Until: 09:00,             !- Field 348
    0.5,                      !- Field 349
    Until: 12:00,             !- Field 350
    1,                        !- Field 351
    Until: 14:00,             !- Field 352
    0.75,                     !- Field 353
    Until: 17:00,             !- Field 354
    1,                        !- Field 355
    Until: 18:00,             !- Field 356
    0.5,                      !- Field 357
    Until: 24:00,             !- Field 358
    0.25,                     !- Field 359
    For: Weekends,            !- Field 360
    Until: 08:00,             !- Field 361
    0.25,                     !- Field 362
    Until: 09:00,             !- Field 363
    0.5,                      !- Field 364
    Until: 12:00,             !- Field 365
    1,                        !- Field 366
    Until: 14:00,             !- Field 367
    0.75,                     !- Field 368
    Until: 17:00,             !- Field 369
    1,                        !- Field 370
    Until: 18:00,             !- Field 371
    0.5,                      !- Field 372
    Until: 24:00,             !- Field 373
    0.25,                     !- Field 374
    For: Holidays,            !- Field 375
    Until: 08:00,             !- Field 376
    0.25,                     !- Field 377
    Until: 09:00,             !- Field 378
    0.5,                      !- Field 379
    Until: 12:00,             !- Field 380
    1,                        !- Field 381
    Until: 14:00,             !- Field 382
    0.75,                     !- Field 383
    Until: 17:00,             !- Field 384
    1,                        !- Field 385
    Until: 18:00,             !- Field 386
    0.5,                      !- Field 387
    Until: 24:00,             !- Field 388
    0.25,                     !- Field 389
    For: WinterDesignDay AllOtherDays,    !- Field 390
    Until: 24:00,             !- Field 391
    0,                        !- Field 392
    Through: 04 Sep,          !- Field 393
    For: Weekdays SummerDesignDay,    !- Field 394
    Until: 08:00,             !- Field 395
    0.25,                     !- Field 396
    Until: 09:00,             !- Field 397
    0.5,                      !- Field 398
    Until: 12:00,             !- Field 399
    1,                        !- Field 400
    Until: 14:00,             !- Field 401
    0.75,                     !- Field 402
    Until: 17:00,             !- Field 403
    1,                        !- Field 404
    Until: 18:00,             !- Field 405
    0.5,                      !- Field 406
    Until: 24:00,             !- Field 407
    0.25,                     !- Field 408
    For: Weekends,            !- Field 409
    Until: 08:00,             !- Field 410
    0.25,                     !- Field 411
    Until: 09:00,             !- Field 412
    0.5,                      !- Field 413
    Until: 12:00,             !- Field 414
    1,                        !- Field 415
    Until: 14:00,             !- Field 416
    0.75,                     !- Field 417
    Until: 17:00,             !- Field 418
    1,                        !- Field 419
    Until: 18:00,             !- Field 420
    0.5,                      !- Field 421
    Until: 24:00,             !- Field 422
    0.25,                     !- Field 423
    For: Holidays,            !- Field 424
    Until: 08:00,             !- Field 425
    0.25,                     !- Field 426
    Until: 09:00,             !- Field 427
    0.5,                      !- Field 428
    Until: 12:00,             !- Field 429
    1,                        !- Field 430
    Until: 14:00,             !- Field 431
    0.75,                     !- Field 432
    Until: 17:00,             !- Field 433
    1,                        !- Field 434
    Until: 18:00,             !- Field 435
    0.5,                      !- Field 436
    Until: 24:00,             !- Field 437
    0.25,                     !- Field 438
    For: WinterDesignDay AllOtherDays,    !- Field 439
    Until: 24:00,             !- Field 440
    0,                        !- Field 441
    Through: 23 Oct,          !- Field 442
    For: Weekdays SummerDesignDay,    !- Field 443
    Until: 08:00,             !- Field 444
    0.25,                     !- Field 445
    Until: 09:00,             !- Field 446
    0.5,                      !- Field 447
    Until: 12:00,             !- Field 448
    1,                        !- Field 449
    Until: 14:00,             !- Field 450
    0.75,                     !- Field 451
    Until: 17:00,             !- Field 452
    1,                        !- Field 453
    Until: 18:00,             !- Field 454
    0.5,                      !- Field 455
    Until: 24:00,             !- Field 456
    0.25,                     !- Field 457
    For: Weekends,            !- Field 458
    Until: 08:00,             !- Field 459
    0.25,                     !- Field 460
    Until: 09:00,             !- Field 461
    0.5,                      !- Field 462
    Until: 12:00,             !- Field 463
    1,                        !- Field 464
    Until: 14:00,             !- Field 465
    0.75,                     !- Field 466
    Until: 17:00,             !- Field 467
    1,                        !- Field 468
    Until: 18:00,             !- Field 469
    0.5,                      !- Field 470
    Until: 24:00,             !- Field 471
    0.25,                     !- Field 472
    For: Holidays,            !- Field 473
    Until: 08:00,             !- Field 474
    0.25,                     !- Field 475
    Until: 09:00,             !- Field 476
    0.5,                      !- Field 477
    Until: 12:00,             !- Field 478
    1,                        !- Field 479
    Until: 14:00,             !- Field 480
    0.75,                     !- Field 481
    Until: 17:00,             !- Field 482
    1,                        !- Field 483
    Until: 18:00,             !- Field 484
    0.5,                      !- Field 485
    Until: 24:00,             !- Field 486
    0.25,                     !- Field 487
    For: WinterDesignDay AllOtherDays,    !- Field 488
    Until: 24:00,             !- Field 489
    0,                        !- Field 490
    Through: 30 Oct,          !- Field 491
    For: Weekdays SummerDesignDay,    !- Field 492
    Until: 08:00,             !- Field 493
    0.25,                     !- Field 494
    Until: 09:00,             !- Field 495
    0.5,                      !- Field 496
    Until: 12:00,             !- Field 497
    1,                        !- Field 498
    Until: 14:00,             !- Field 499
    0.75,                     !- Field 500
    Until: 17:00,             !- Field 501
    1,                        !- Field 502
    Until: 18:00,             !- Field 503
    0.5,                      !- Field 504
    Until: 24:00,             !- Field 505
    0.25,                     !- Field 506
    For: Weekends,            !- Field 507
    Until: 08:00,             !- Field 508
    0.25,                     !- Field 509
    Until: 09:00,             !- Field 510
    0.5,                      !- Field 511
    Until: 12:00,             !- Field 512
    1,                        !- Field 513
    Until: 14:00,             !- Field 514
    0.75,                     !- Field 515
    Until: 17:00,             !- Field 516
    1,                        !- Field 517
    Until: 18:00,             !- Field 518
    0.5,                      !- Field 519
    Until: 24:00,             !- Field 520
    0.25,                     !- Field 521
    For: Holidays,            !- Field 522
    Until: 08:00,             !- Field 523
    0.25,                     !- Field 524
    Until: 09:00,             !- Field 525
    0.5,                      !- Field 526
    Until: 12:00,             !- Field 527
    1,                        !- Field 528
    Until: 14:00,             !- Field 529
    0.75,                     !- Field 530
    Until: 17:00,             !- Field 531
    1,                        !- Field 532
    Until: 18:00,             !- Field 533
    0.5,                      !- Field 534
    Until: 24:00,             !- Field 535
    0.25,                     !- Field 536
    For: WinterDesignDay AllOtherDays,    !- Field 537
    Until: 24:00,             !- Field 538
    0,                        !- Field 539
    Through: 22 Dec,          !- Field 540
    For: Weekdays SummerDesignDay,    !- Field 541
    Until: 08:00,             !- Field 542
    0.25,                     !- Field 543
    Until: 09:00,             !- Field 544
    0.5,                      !- Field 545
    Until: 12:00,             !- Field 546
    1,                        !- Field 547
    Until: 14:00,             !- Field 548
    0.75,                     !- Field 549
    Until: 17:00,             !- Field 550
    1,                        !- Field 551
    Until: 18:00,             !- Field 552
    0.5,                      !- Field 553
    Until: 24:00,             !- Field 554
    0.25,                     !- Field 555
    For: Weekends,            !- Field 556
    Until: 08:00,             !- Field 557
    0.25,                     !- Field 558
    Until: 09:00,             !- Field 559
    0.5,                      !- Field 560
    Until: 12:00,             !- Field 561
    1,                        !- Field 562
    Until: 14:00,             !- Field 563
    0.75,                     !- Field 564
    Until: 17:00,             !- Field 565
    1,                        !- Field 566
    Until: 18:00,             !- Field 567
    0.5,                      !- Field 568
    Until: 24:00,             !- Field 569
    0.25,                     !- Field 570
    For: Holidays,            !- Field 571
    Until: 08:00,             !- Field 572
    0.25,                     !- Field 573
    Until: 09:00,             !- Field 574
    0.5,                      !- Field 575
    Until: 12:00,             !- Field 576
    1,                        !- Field 577
    Until: 14:00,             !- Field 578
    0.75,                     !- Field 579
    Until: 17:00,             !- Field 580
    1,                        !- Field 581
    Until: 18:00,             !- Field 582
    0.5,                      !- Field 583
    Until: 24:00,             !- Field 584
    0.25,                     !- Field 585
    For: WinterDesignDay AllOtherDays,    !- Field 586
    Until: 24:00,             !- Field 587
    0,                        !- Field 588
    Through: 31 Dec,          !- Field 589
    For: Weekdays SummerDesignDay,    !- Field 590
    Until: 08:00,             !- Field 591
    0.25,                     !- Field 592
    Until: 09:00,             !- Field 593
    0.5,                      !- Field 594
    Until: 12:00,             !- Field 595
    1,                        !- Field 596
    Until: 14:00,             !- Field 597
    0.75,                     !- Field 598
    Until: 17:00,             !- Field 599
    1,                        !- Field 600
    Until: 18:00,             !- Field 601
    0.5,                      !- Field 602
    Until: 24:00,             !- Field 603
    0.25,                     !- Field 604
    For: Weekends,            !- Field 605
    Until: 08:00,             !- Field 606
    0.25,                     !- Field 607
    Until: 09:00,             !- Field 608
    0.5,                      !- Field 609
    Until: 12:00,             !- Field 610
    1,                        !- Field 611
    Until: 14:00,             !- Field 612
    0.75,                     !- Field 613
    Until: 17:00,             !- Field 614
    1,                        !- Field 615
    Until: 18:00,             !- Field 616
    0.5,                      !- Field 617
    Until: 24:00,             !- Field 618
    0.25,                     !- Field 619
    For: Holidays,            !- Field 620
    Until: 08:00,             !- Field 621
    0.25,                     !- Field 622
    Until: 09:00,             !- Field 623
    0.5,                      !- Field 624
    Until: 12:00,             !- Field 625
    1,                        !- Field 626
    Until: 14:00,             !- Field 627
    0.75,                     !- Field 628
    Until: 17:00,             !- Field 629
    1,                        !- Field 630
    Until: 18:00,             !- Field 631
    0.5,                      !- Field 632
    Until: 24:00,             !- Field 633
    0.25,                     !- Field 634
    For: WinterDesignDay AllOtherDays,    !- Field 635
    Until: 24:00,             !- Field 636
    0;                        !- Field 637

Schedule:Compact,
    3502,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    3503,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    3504,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0,                        !- Field 4
    Until: 18:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 08:00,             !- Field 10
    0,                        !- Field 11
    Until: 18:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 08:00,             !- Field 17
    0,                        !- Field 18
    Until: 18:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    3514,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.25,                     !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.25,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.25,                     !- Field 11
    Until: 20:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0.25,                     !- Field 15
    For: Holidays,            !- Field 16
    Until: 07:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 20:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0.25,                     !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    3517,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    3518,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    3519,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0,                        !- Field 11
    Until: 21:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 07:00,             !- Field 17
    0,                        !- Field 18
    Until: 21:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    3522,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    0.5,                      !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0;                        !- Field 19

Schedule:Compact,
    3523,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0,                        !- Field 11
    Until: 21:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 07:00,             !- Field 17
    0,                        !- Field 18
    Until: 21:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    3534,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.25,                     !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.25,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.25,                     !- Field 11
    Until: 21:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0.25,                     !- Field 15
    For: Holidays,            !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: WinterDesignDay AllOtherDays,    !- Field 19
    Until: 24:00,             !- Field 20
    0,                        !- Field 21
    Through: 13 Feb,          !- Field 22
    For: Weekdays SummerDesignDay,    !- Field 23
    Until: 24:00,             !- Field 24
    1,                        !- Field 25
    For: Weekends,            !- Field 26
    Until: 07:00,             !- Field 27
    0.25,                     !- Field 28
    Until: 21:00,             !- Field 29
    1,                        !- Field 30
    Until: 24:00,             !- Field 31
    0.25,                     !- Field 32
    For: Holidays,            !- Field 33
    Until: 24:00,             !- Field 34
    1,                        !- Field 35
    For: WinterDesignDay AllOtherDays,    !- Field 36
    Until: 24:00,             !- Field 37
    0,                        !- Field 38
    Through: 20 Feb,          !- Field 39
    For: Weekdays SummerDesignDay,    !- Field 40
    Until: 07:00,             !- Field 41
    0.25,                     !- Field 42
    Until: 21:00,             !- Field 43
    1,                        !- Field 44
    Until: 24:00,             !- Field 45
    0.25,                     !- Field 46
    For: Weekends,            !- Field 47
    Until: 07:00,             !- Field 48
    0.25,                     !- Field 49
    Until: 21:00,             !- Field 50
    1,                        !- Field 51
    Until: 24:00,             !- Field 52
    0.25,                     !- Field 53
    For: Holidays,            !- Field 54
    Until: 24:00,             !- Field 55
    1,                        !- Field 56
    For: WinterDesignDay AllOtherDays,    !- Field 57
    Until: 24:00,             !- Field 58
    0,                        !- Field 59
    Through: 20 Mar,          !- Field 60
    For: Weekdays SummerDesignDay,    !- Field 61
    Until: 24:00,             !- Field 62
    1,                        !- Field 63
    For: Weekends,            !- Field 64
    Until: 07:00,             !- Field 65
    0.25,                     !- Field 66
    Until: 21:00,             !- Field 67
    1,                        !- Field 68
    Until: 24:00,             !- Field 69
    0.25,                     !- Field 70
    For: Holidays,            !- Field 71
    Until: 24:00,             !- Field 72
    1,                        !- Field 73
    For: WinterDesignDay AllOtherDays,    !- Field 74
    Until: 24:00,             !- Field 75
    0,                        !- Field 76
    Through: 03 Apr,          !- Field 77
    For: Weekdays SummerDesignDay,    !- Field 78
    Until: 07:00,             !- Field 79
    0.25,                     !- Field 80
    Until: 21:00,             !- Field 81
    1,                        !- Field 82
    Until: 24:00,             !- Field 83
    0.25,                     !- Field 84
    For: Weekends,            !- Field 85
    Until: 07:00,             !- Field 86
    0.25,                     !- Field 87
    Until: 21:00,             !- Field 88
    1,                        !- Field 89
    Until: 24:00,             !- Field 90
    0.25,                     !- Field 91
    For: Holidays,            !- Field 92
    Until: 24:00,             !- Field 93
    1,                        !- Field 94
    For: WinterDesignDay AllOtherDays,    !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    Through: 29 May,          !- Field 98
    For: Weekdays SummerDesignDay,    !- Field 99
    Until: 24:00,             !- Field 100
    1,                        !- Field 101
    For: Weekends,            !- Field 102
    Until: 07:00,             !- Field 103
    0.25,                     !- Field 104
    Until: 21:00,             !- Field 105
    1,                        !- Field 106
    Until: 24:00,             !- Field 107
    0.25,                     !- Field 108
    For: Holidays,            !- Field 109
    Until: 24:00,             !- Field 110
    1,                        !- Field 111
    For: WinterDesignDay AllOtherDays,    !- Field 112
    Until: 24:00,             !- Field 113
    0,                        !- Field 114
    Through: 05 Jun,          !- Field 115
    For: Weekdays SummerDesignDay,    !- Field 116
    Until: 07:00,             !- Field 117
    0.25,                     !- Field 118
    Until: 21:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0.25,                     !- Field 122
    For: Weekends,            !- Field 123
    Until: 07:00,             !- Field 124
    0.25,                     !- Field 125
    Until: 21:00,             !- Field 126
    1,                        !- Field 127
    Until: 24:00,             !- Field 128
    0.25,                     !- Field 129
    For: Holidays,            !- Field 130
    Until: 24:00,             !- Field 131
    1,                        !- Field 132
    For: WinterDesignDay AllOtherDays,    !- Field 133
    Until: 24:00,             !- Field 134
    0,                        !- Field 135
    Through: 24 Jul,          !- Field 136
    For: Weekdays SummerDesignDay,    !- Field 137
    Until: 24:00,             !- Field 138
    1,                        !- Field 139
    For: Weekends,            !- Field 140
    Until: 07:00,             !- Field 141
    0.25,                     !- Field 142
    Until: 21:00,             !- Field 143
    1,                        !- Field 144
    Until: 24:00,             !- Field 145
    0.25,                     !- Field 146
    For: Holidays,            !- Field 147
    Until: 24:00,             !- Field 148
    1,                        !- Field 149
    For: WinterDesignDay AllOtherDays,    !- Field 150
    Until: 24:00,             !- Field 151
    0,                        !- Field 152
    Through: 04 Sep,          !- Field 153
    For: Weekdays SummerDesignDay,    !- Field 154
    Until: 07:00,             !- Field 155
    0.25,                     !- Field 156
    Until: 21:00,             !- Field 157
    1,                        !- Field 158
    Until: 24:00,             !- Field 159
    0.25,                     !- Field 160
    For: Weekends,            !- Field 161
    Until: 07:00,             !- Field 162
    0.25,                     !- Field 163
    Until: 21:00,             !- Field 164
    1,                        !- Field 165
    Until: 24:00,             !- Field 166
    0.25,                     !- Field 167
    For: Holidays,            !- Field 168
    Until: 24:00,             !- Field 169
    1,                        !- Field 170
    For: WinterDesignDay AllOtherDays,    !- Field 171
    Until: 24:00,             !- Field 172
    0,                        !- Field 173
    Through: 23 Oct,          !- Field 174
    For: Weekdays SummerDesignDay,    !- Field 175
    Until: 24:00,             !- Field 176
    1,                        !- Field 177
    For: Weekends,            !- Field 178
    Until: 07:00,             !- Field 179
    0.25,                     !- Field 180
    Until: 21:00,             !- Field 181
    1,                        !- Field 182
    Until: 24:00,             !- Field 183
    0.25,                     !- Field 184
    For: Holidays,            !- Field 185
    Until: 24:00,             !- Field 186
    1,                        !- Field 187
    For: WinterDesignDay AllOtherDays,    !- Field 188
    Until: 24:00,             !- Field 189
    0,                        !- Field 190
    Through: 30 Oct,          !- Field 191
    For: Weekdays SummerDesignDay,    !- Field 192
    Until: 07:00,             !- Field 193
    0.25,                     !- Field 194
    Until: 21:00,             !- Field 195
    1,                        !- Field 196
    Until: 24:00,             !- Field 197
    0.25,                     !- Field 198
    For: Weekends,            !- Field 199
    Until: 07:00,             !- Field 200
    0.25,                     !- Field 201
    Until: 21:00,             !- Field 202
    1,                        !- Field 203
    Until: 24:00,             !- Field 204
    0.25,                     !- Field 205
    For: Holidays,            !- Field 206
    Until: 24:00,             !- Field 207
    1,                        !- Field 208
    For: WinterDesignDay AllOtherDays,    !- Field 209
    Until: 24:00,             !- Field 210
    0,                        !- Field 211
    Through: 22 Dec,          !- Field 212
    For: Weekdays SummerDesignDay,    !- Field 213
    Until: 24:00,             !- Field 214
    1,                        !- Field 215
    For: Weekends,            !- Field 216
    Until: 07:00,             !- Field 217
    0.25,                     !- Field 218
    Until: 21:00,             !- Field 219
    1,                        !- Field 220
    Until: 24:00,             !- Field 221
    0.25,                     !- Field 222
    For: Holidays,            !- Field 223
    Until: 24:00,             !- Field 224
    1,                        !- Field 225
    For: WinterDesignDay AllOtherDays,    !- Field 226
    Until: 24:00,             !- Field 227
    0,                        !- Field 228
    Through: 31 Dec,          !- Field 229
    For: Weekdays SummerDesignDay,    !- Field 230
    Until: 07:00,             !- Field 231
    0.25,                     !- Field 232
    Until: 21:00,             !- Field 233
    1,                        !- Field 234
    Until: 24:00,             !- Field 235
    0.25,                     !- Field 236
    For: Weekends,            !- Field 237
    Until: 07:00,             !- Field 238
    0.25,                     !- Field 239
    Until: 21:00,             !- Field 240
    1,                        !- Field 241
    Until: 24:00,             !- Field 242
    0.25,                     !- Field 243
    For: Holidays,            !- Field 244
    Until: 24:00,             !- Field 245
    1,                        !- Field 246
    For: WinterDesignDay AllOtherDays,    !- Field 247
    Until: 24:00,             !- Field 248
    0;                        !- Field 249

Schedule:Compact,
    3535,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    3536,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    3544,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 07:00,             !- Field 22
    0,                        !- Field 23
    Until: 08:00,             !- Field 24
    0.25,                     !- Field 25
    Until: 09:00,             !- Field 26
    0.5,                      !- Field 27
    Until: 12:00,             !- Field 28
    1,                        !- Field 29
    Until: 14:00,             !- Field 30
    0.75,                     !- Field 31
    Until: 17:00,             !- Field 32
    1,                        !- Field 33
    Until: 18:00,             !- Field 34
    0.5,                      !- Field 35
    Until: 19:00,             !- Field 36
    0.25,                     !- Field 37
    Until: 24:00,             !- Field 38
    0,                        !- Field 39
    For: Holidays,            !- Field 40
    Until: 07:00,             !- Field 41
    0,                        !- Field 42
    Until: 08:00,             !- Field 43
    0.25,                     !- Field 44
    Until: 09:00,             !- Field 45
    0.5,                      !- Field 46
    Until: 12:00,             !- Field 47
    1,                        !- Field 48
    Until: 14:00,             !- Field 49
    0.75,                     !- Field 50
    Until: 17:00,             !- Field 51
    1,                        !- Field 52
    Until: 18:00,             !- Field 53
    0.5,                      !- Field 54
    Until: 19:00,             !- Field 55
    0.25,                     !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: WinterDesignDay AllOtherDays,    !- Field 59
    Until: 24:00,             !- Field 60
    0;                        !- Field 61

Schedule:Compact,
    3547,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.25,                     !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.25,                     !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0.25,                     !- Field 11
    Until: 19:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0.25,                     !- Field 15
    For: Holidays,            !- Field 16
    Until: 07:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 19:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0.25,                     !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    3548,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0,                        !- Field 11
    Until: 19:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 07:00,             !- Field 17
    0,                        !- Field 18
    Until: 19:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    3549,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 09 Jan,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 21:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 07:00,             !- Field 10
    0,                        !- Field 11
    Until: 21:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 07:00,             !- Field 17
    0,                        !- Field 18
    Until: 21:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0,                        !- Field 25
    Through: 13 Feb,          !- Field 26
    For: Weekdays SummerDesignDay,    !- Field 27
    Until: 07:00,             !- Field 28
    0,                        !- Field 29
    Until: 21:00,             !- Field 30
    0.25,                     !- Field 31
    Until: 24:00,             !- Field 32
    0,                        !- Field 33
    For: Weekends,            !- Field 34
    Until: 07:00,             !- Field 35
    0,                        !- Field 36
    Until: 21:00,             !- Field 37
    1,                        !- Field 38
    Until: 24:00,             !- Field 39
    0,                        !- Field 40
    For: Holidays,            !- Field 41
    Until: 07:00,             !- Field 42
    0,                        !- Field 43
    Until: 21:00,             !- Field 44
    1,                        !- Field 45
    Until: 24:00,             !- Field 46
    0,                        !- Field 47
    For: WinterDesignDay AllOtherDays,    !- Field 48
    Until: 24:00,             !- Field 49
    0,                        !- Field 50
    Through: 20 Feb,          !- Field 51
    For: Weekdays SummerDesignDay,    !- Field 52
    Until: 07:00,             !- Field 53
    0,                        !- Field 54
    Until: 21:00,             !- Field 55
    1,                        !- Field 56
    Until: 24:00,             !- Field 57
    0,                        !- Field 58
    For: Weekends,            !- Field 59
    Until: 07:00,             !- Field 60
    0,                        !- Field 61
    Until: 21:00,             !- Field 62
    1,                        !- Field 63
    Until: 24:00,             !- Field 64
    0,                        !- Field 65
    For: Holidays,            !- Field 66
    Until: 07:00,             !- Field 67
    0,                        !- Field 68
    Until: 21:00,             !- Field 69
    1,                        !- Field 70
    Until: 24:00,             !- Field 71
    0,                        !- Field 72
    For: WinterDesignDay AllOtherDays,    !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    Through: 20 Mar,          !- Field 76
    For: Weekdays SummerDesignDay,    !- Field 77
    Until: 07:00,             !- Field 78
    0,                        !- Field 79
    Until: 21:00,             !- Field 80
    0.25,                     !- Field 81
    Until: 24:00,             !- Field 82
    0,                        !- Field 83
    For: Weekends,            !- Field 84
    Until: 07:00,             !- Field 85
    0,                        !- Field 86
    Until: 21:00,             !- Field 87
    1,                        !- Field 88
    Until: 24:00,             !- Field 89
    0,                        !- Field 90
    For: Holidays,            !- Field 91
    Until: 07:00,             !- Field 92
    0,                        !- Field 93
    Until: 21:00,             !- Field 94
    1,                        !- Field 95
    Until: 24:00,             !- Field 96
    0,                        !- Field 97
    For: WinterDesignDay AllOtherDays,    !- Field 98
    Until: 24:00,             !- Field 99
    0,                        !- Field 100
    Through: 03 Apr,          !- Field 101
    For: Weekdays SummerDesignDay,    !- Field 102
    Until: 07:00,             !- Field 103
    0,                        !- Field 104
    Until: 21:00,             !- Field 105
    1,                        !- Field 106
    Until: 24:00,             !- Field 107
    0,                        !- Field 108
    For: Weekends,            !- Field 109
    Until: 07:00,             !- Field 110
    0,                        !- Field 111
    Until: 21:00,             !- Field 112
    1,                        !- Field 113
    Until: 24:00,             !- Field 114
    0,                        !- Field 115
    For: Holidays,            !- Field 116
    Until: 07:00,             !- Field 117
    0,                        !- Field 118
    Until: 21:00,             !- Field 119
    1,                        !- Field 120
    Until: 24:00,             !- Field 121
    0,                        !- Field 122
    For: WinterDesignDay AllOtherDays,    !- Field 123
    Until: 24:00,             !- Field 124
    0,                        !- Field 125
    Through: 29 May,          !- Field 126
    For: Weekdays SummerDesignDay,    !- Field 127
    Until: 07:00,             !- Field 128
    0,                        !- Field 129
    Until: 21:00,             !- Field 130
    0.25,                     !- Field 131
    Until: 24:00,             !- Field 132
    0,                        !- Field 133
    For: Weekends,            !- Field 134
    Until: 07:00,             !- Field 135
    0,                        !- Field 136
    Until: 21:00,             !- Field 137
    1,                        !- Field 138
    Until: 24:00,             !- Field 139
    0,                        !- Field 140
    For: Holidays,            !- Field 141
    Until: 07:00,             !- Field 142
    0,                        !- Field 143
    Until: 21:00,             !- Field 144
    1,                        !- Field 145
    Until: 24:00,             !- Field 146
    0,                        !- Field 147
    For: WinterDesignDay AllOtherDays,    !- Field 148
    Until: 24:00,             !- Field 149
    0,                        !- Field 150
    Through: 05 Jun,          !- Field 151
    For: Weekdays SummerDesignDay,    !- Field 152
    Until: 07:00,             !- Field 153
    0,                        !- Field 154
    Until: 21:00,             !- Field 155
    1,                        !- Field 156
    Until: 24:00,             !- Field 157
    0,                        !- Field 158
    For: Weekends,            !- Field 159
    Until: 07:00,             !- Field 160
    0,                        !- Field 161
    Until: 21:00,             !- Field 162
    1,                        !- Field 163
    Until: 24:00,             !- Field 164
    0,                        !- Field 165
    For: Holidays,            !- Field 166
    Until: 07:00,             !- Field 167
    0,                        !- Field 168
    Until: 21:00,             !- Field 169
    1,                        !- Field 170
    Until: 24:00,             !- Field 171
    0,                        !- Field 172
    For: WinterDesignDay AllOtherDays,    !- Field 173
    Until: 24:00,             !- Field 174
    0,                        !- Field 175
    Through: 24 Jul,          !- Field 176
    For: Weekdays SummerDesignDay,    !- Field 177
    Until: 07:00,             !- Field 178
    0,                        !- Field 179
    Until: 21:00,             !- Field 180
    0.25,                     !- Field 181
    Until: 24:00,             !- Field 182
    0,                        !- Field 183
    For: Weekends,            !- Field 184
    Until: 07:00,             !- Field 185
    0,                        !- Field 186
    Until: 21:00,             !- Field 187
    1,                        !- Field 188
    Until: 24:00,             !- Field 189
    0,                        !- Field 190
    For: Holidays,            !- Field 191
    Until: 07:00,             !- Field 192
    0,                        !- Field 193
    Until: 21:00,             !- Field 194
    1,                        !- Field 195
    Until: 24:00,             !- Field 196
    0,                        !- Field 197
    For: WinterDesignDay AllOtherDays,    !- Field 198
    Until: 24:00,             !- Field 199
    0,                        !- Field 200
    Through: 04 Sep,          !- Field 201
    For: Weekdays SummerDesignDay,    !- Field 202
    Until: 07:00,             !- Field 203
    0,                        !- Field 204
    Until: 21:00,             !- Field 205
    1,                        !- Field 206
    Until: 24:00,             !- Field 207
    0,                        !- Field 208
    For: Weekends,            !- Field 209
    Until: 07:00,             !- Field 210
    0,                        !- Field 211
    Until: 21:00,             !- Field 212
    1,                        !- Field 213
    Until: 24:00,             !- Field 214
    0,                        !- Field 215
    For: Holidays,            !- Field 216
    Until: 07:00,             !- Field 217
    0,                        !- Field 218
    Until: 21:00,             !- Field 219
    1,                        !- Field 220
    Until: 24:00,             !- Field 221
    0,                        !- Field 222
    For: WinterDesignDay AllOtherDays,    !- Field 223
    Until: 24:00,             !- Field 224
    0,                        !- Field 225
    Through: 23 Oct,          !- Field 226
    For: Weekdays SummerDesignDay,    !- Field 227
    Until: 07:00,             !- Field 228
    0,                        !- Field 229
    Until: 21:00,             !- Field 230
    0.25,                     !- Field 231
    Until: 24:00,             !- Field 232
    0,                        !- Field 233
    For: Weekends,            !- Field 234
    Until: 07:00,             !- Field 235
    0,                        !- Field 236
    Until: 21:00,             !- Field 237
    1,                        !- Field 238
    Until: 24:00,             !- Field 239
    0,                        !- Field 240
    For: Holidays,            !- Field 241
    Until: 07:00,             !- Field 242
    0,                        !- Field 243
    Until: 21:00,             !- Field 244
    1,                        !- Field 245
    Until: 24:00,             !- Field 246
    0,                        !- Field 247
    For: WinterDesignDay AllOtherDays,    !- Field 248
    Until: 24:00,             !- Field 249
    0,                        !- Field 250
    Through: 30 Oct,          !- Field 251
    For: Weekdays SummerDesignDay,    !- Field 252
    Until: 07:00,             !- Field 253
    0,                        !- Field 254
    Until: 21:00,             !- Field 255
    1,                        !- Field 256
    Until: 24:00,             !- Field 257
    0,                        !- Field 258
    For: Weekends,            !- Field 259
    Until: 07:00,             !- Field 260
    0,                        !- Field 261
    Until: 21:00,             !- Field 262
    1,                        !- Field 263
    Until: 24:00,             !- Field 264
    0,                        !- Field 265
    For: Holidays,            !- Field 266
    Until: 07:00,             !- Field 267
    0,                        !- Field 268
    Until: 21:00,             !- Field 269
    1,                        !- Field 270
    Until: 24:00,             !- Field 271
    0,                        !- Field 272
    For: WinterDesignDay AllOtherDays,    !- Field 273
    Until: 24:00,             !- Field 274
    0,                        !- Field 275
    Through: 22 Dec,          !- Field 276
    For: Weekdays SummerDesignDay,    !- Field 277
    Until: 07:00,             !- Field 278
    0,                        !- Field 279
    Until: 21:00,             !- Field 280
    0.25,                     !- Field 281
    Until: 24:00,             !- Field 282
    0,                        !- Field 283
    For: Weekends,            !- Field 284
    Until: 07:00,             !- Field 285
    0,                        !- Field 286
    Until: 21:00,             !- Field 287
    1,                        !- Field 288
    Until: 24:00,             !- Field 289
    0,                        !- Field 290
    For: Holidays,            !- Field 291
    Until: 07:00,             !- Field 292
    0,                        !- Field 293
    Until: 21:00,             !- Field 294
    1,                        !- Field 295
    Until: 24:00,             !- Field 296
    0,                        !- Field 297
    For: WinterDesignDay AllOtherDays,    !- Field 298
    Until: 24:00,             !- Field 299
    0,                        !- Field 300
    Through: 31 Dec,          !- Field 301
    For: Weekdays SummerDesignDay,    !- Field 302
    Until: 07:00,             !- Field 303
    0,                        !- Field 304
    Until: 21:00,             !- Field 305
    1,                        !- Field 306
    Until: 24:00,             !- Field 307
    0,                        !- Field 308
    For: Weekends,            !- Field 309
    Until: 07:00,             !- Field 310
    0,                        !- Field 311
    Until: 21:00,             !- Field 312
    1,                        !- Field 313
    Until: 24:00,             !- Field 314
    0,                        !- Field 315
    For: Holidays,            !- Field 316
    Until: 07:00,             !- Field 317
    0,                        !- Field 318
    Until: 21:00,             !- Field 319
    1,                        !- Field 320
    Until: 24:00,             !- Field 321
    0,                        !- Field 322
    For: WinterDesignDay AllOtherDays,    !- Field 323
    Until: 24:00,             !- Field 324
    0;                        !- Field 325

Schedule:Compact,
    3550,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    3551,                     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0.25,                     !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    0.25,                     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    0.25,                     !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0;                        !- Field 19

Schedule:Compact,
    8035,                     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    10000,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 01:00,             !- Field 3
    0.14,                     !- Field 4
    Until: 02:00,             !- Field 5
    0.24,                     !- Field 6
    Until: 03:00,             !- Field 7
    0.14,                     !- Field 8
    Until: 05:00,             !- Field 9
    0,                        !- Field 10
    Until: 06:00,             !- Field 11
    0.57,                     !- Field 12
    Until: 07:00,             !- Field 13
    0.76,                     !- Field 14
    Until: 08:00,             !- Field 15
    1,                        !- Field 16
    Until: 12:00,             !- Field 17
    0.76,                     !- Field 18
    Until: 14:00,             !- Field 19
    0.67,                     !- Field 20
    Until: 15:00,             !- Field 21
    0.81,                     !- Field 22
    Until: 16:00,             !- Field 23
    0.57,                     !- Field 24
    Until: 17:00,             !- Field 25
    0.67,                     !- Field 26
    Until: 18:00,             !- Field 27
    0.76,                     !- Field 28
    Until: 19:00,             !- Field 29
    0.71,                     !- Field 30
    Until: 20:00,             !- Field 31
    0.48,                     !- Field 32
    Until: 21:00,             !- Field 33
    0.62,                     !- Field 34
    Until: 22:00,             !- Field 35
    0.38,                     !- Field 36
    Until: 24:00,             !- Field 37
    0,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 01:00,             !- Field 40
    0.14,                     !- Field 41
    Until: 02:00,             !- Field 42
    0.24,                     !- Field 43
    Until: 03:00,             !- Field 44
    0.14,                     !- Field 45
    Until: 05:00,             !- Field 46
    0,                        !- Field 47
    Until: 06:00,             !- Field 48
    0.57,                     !- Field 49
    Until: 07:00,             !- Field 50
    0.76,                     !- Field 51
    Until: 08:00,             !- Field 52
    1,                        !- Field 53
    Until: 12:00,             !- Field 54
    0.76,                     !- Field 55
    Until: 14:00,             !- Field 56
    0.67,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.81,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.57,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.67,                     !- Field 63
    Until: 18:00,             !- Field 64
    0.76,                     !- Field 65
    Until: 19:00,             !- Field 66
    0.71,                     !- Field 67
    Until: 20:00,             !- Field 68
    0.48,                     !- Field 69
    Until: 21:00,             !- Field 70
    0.62,                     !- Field 71
    Until: 22:00,             !- Field 72
    0.38,                     !- Field 73
    Until: 24:00,             !- Field 74
    0,                        !- Field 75
    For: Holidays,            !- Field 76
    Until: 01:00,             !- Field 77
    0.14,                     !- Field 78
    Until: 02:00,             !- Field 79
    0.24,                     !- Field 80
    Until: 03:00,             !- Field 81
    0.14,                     !- Field 82
    Until: 05:00,             !- Field 83
    0,                        !- Field 84
    Until: 06:00,             !- Field 85
    0.57,                     !- Field 86
    Until: 07:00,             !- Field 87
    0.76,                     !- Field 88
    Until: 08:00,             !- Field 89
    1,                        !- Field 90
    Until: 12:00,             !- Field 91
    0.76,                     !- Field 92
    Until: 14:00,             !- Field 93
    0.67,                     !- Field 94
    Until: 15:00,             !- Field 95
    0.81,                     !- Field 96
    Until: 16:00,             !- Field 97
    0.57,                     !- Field 98
    Until: 17:00,             !- Field 99
    0.67,                     !- Field 100
    Until: 18:00,             !- Field 101
    0.76,                     !- Field 102
    Until: 19:00,             !- Field 103
    0.71,                     !- Field 104
    Until: 20:00,             !- Field 105
    0.48,                     !- Field 106
    Until: 21:00,             !- Field 107
    0.62,                     !- Field 108
    Until: 22:00,             !- Field 109
    0.38,                     !- Field 110
    Until: 24:00,             !- Field 111
    0,                        !- Field 112
    For: WinterDesignDay AllOtherDays,    !- Field 113
    Until: 24:00,             !- Field 114
    0;                        !- Field 115

Schedule:Compact,
    Activity Schedule 14865,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 14865,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 14865,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 14876,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 14883,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 14883,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 14883,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 14892,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 14892,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 14892,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 14899,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 14906,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 14917,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 14917,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 14917,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 14924,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 14931,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 14931,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 14931,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 14942,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 14949,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 14958,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 14958,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 14958,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 14969,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 14969,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 14969,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 14978,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 14978,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 14978,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15211,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15211,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15211,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15220,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15220,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15220,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15235,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15235,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15235,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15244,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 15251,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15251,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15251,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15364,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15364,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15364,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15375,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15375,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15375,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15385,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    162;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15385,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15385,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15468,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    89.1;                     !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15468,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15468,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15480,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 15487,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    89.1;                     !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15487,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15487,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15498,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    89.1;                     !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15498,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15498,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15513,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 15520,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15520,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15520,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15529,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15529,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15529,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15538,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15538,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15538,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15548,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 15555,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15555,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15555,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15562,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    89.1;                     !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15562,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15562,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15579,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    89.1;                     !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15579,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15579,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15589,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15589,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15589,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 15599,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 15606,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    DHW Supply Temperature 15606,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 15606,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 16435,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 16459,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    99;                       !- Field 4

Schedule:Compact,
    DHW Supply Temperature 16459,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 16459,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 16477,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    99;                       !- Field 4

Schedule:Compact,
    DHW Supply Temperature 16477,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature 16477,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 16488,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 16512,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    Activity Schedule 16519,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    126;                      !- Field 4

Schedule:Compact,
    14865 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14865 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14865 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14865 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14876 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14876 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14876 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14876 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14883 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14883 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14883 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    26,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    26,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    26,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14883 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14899 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14899 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14899 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14899 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14917 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14917 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14917 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    26,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    26,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    26,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14917 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14924 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14924 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14924 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14924 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14931 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14931 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14931 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14931 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14942 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14942 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14942 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14942 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14958 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14958 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14958 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    26,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    26,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    26,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14958 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14969 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14969 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14969 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14969 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    14978 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    14978 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    14978 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    14978 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15211 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15211 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15211 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15211 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15235 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    12,                       !- Field 14
    Until: 19:00,             !- Field 15
    20,                       !- Field 16
    Until: 24:00,             !- Field 17
    12,                       !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    12,                       !- Field 21
    Until: 19:00,             !- Field 22
    20,                       !- Field 23
    Until: 24:00,             !- Field 24
    12,                       !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    -50;                      !- Field 28

Schedule:Compact,
    15235 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    1,                        !- Field 14
    Until: 19:00,             !- Field 15
    1,                        !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    1,                        !- Field 21
    Until: 19:00,             !- Field 22
    1,                        !- Field 23
    Until: 24:00,             !- Field 24
    1,                        !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    15235 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    100,                      !- Field 11
    Until: 19:00,             !- Field 12
    25,                       !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    100,                      !- Field 18
    Until: 19:00,             !- Field 19
    25,                       !- Field 20
    Until: 24:00,             !- Field 21
    100,                      !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    100;                      !- Field 25

Schedule:Compact,
    15235 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    0,                        !- Field 11
    Until: 19:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    0,                        !- Field 18
    Until: 19:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    15244 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15244 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15244 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    23,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    23,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    23,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15244 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15251 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    12,                       !- Field 14
    Until: 19:00,             !- Field 15
    20,                       !- Field 16
    Until: 24:00,             !- Field 17
    12,                       !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    12,                       !- Field 21
    Until: 19:00,             !- Field 22
    20,                       !- Field 23
    Until: 24:00,             !- Field 24
    12,                       !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    -50;                      !- Field 28

Schedule:Compact,
    15251 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    1,                        !- Field 14
    Until: 19:00,             !- Field 15
    1,                        !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    1,                        !- Field 21
    Until: 19:00,             !- Field 22
    1,                        !- Field 23
    Until: 24:00,             !- Field 24
    1,                        !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    15251 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    100,                      !- Field 11
    Until: 19:00,             !- Field 12
    25,                       !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    100,                      !- Field 18
    Until: 19:00,             !- Field 19
    25,                       !- Field 20
    Until: 24:00,             !- Field 21
    100,                      !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    100;                      !- Field 25

Schedule:Compact,
    15251 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    0,                        !- Field 11
    Until: 19:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    0,                        !- Field 18
    Until: 19:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    15375 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15375 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15375 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    26,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    26,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    26,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15375 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15385 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15385 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15385 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15385 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15468 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15468 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15468 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    26,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    26,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    26,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15468 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15480 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15480 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15480 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15480 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15487 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15487 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15487 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    26,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    26,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    26,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15487 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15498 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15498 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15498 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    26,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    26,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    26,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15498 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15513 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15513 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15513 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15513 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15520 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    12,                       !- Field 14
    Until: 19:00,             !- Field 15
    20,                       !- Field 16
    Until: 24:00,             !- Field 17
    12,                       !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    12,                       !- Field 21
    Until: 19:00,             !- Field 22
    20,                       !- Field 23
    Until: 24:00,             !- Field 24
    12,                       !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    -50;                      !- Field 28

Schedule:Compact,
    15520 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    1,                        !- Field 14
    Until: 19:00,             !- Field 15
    1,                        !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    1,                        !- Field 21
    Until: 19:00,             !- Field 22
    1,                        !- Field 23
    Until: 24:00,             !- Field 24
    1,                        !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    15520 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    100,                      !- Field 11
    Until: 19:00,             !- Field 12
    25,                       !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    100,                      !- Field 18
    Until: 19:00,             !- Field 19
    25,                       !- Field 20
    Until: 24:00,             !- Field 21
    100,                      !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    100;                      !- Field 25

Schedule:Compact,
    15520 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    0,                        !- Field 11
    Until: 19:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    0,                        !- Field 18
    Until: 19:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    15529 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    12,                       !- Field 14
    Until: 19:00,             !- Field 15
    20,                       !- Field 16
    Until: 24:00,             !- Field 17
    12,                       !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    12,                       !- Field 21
    Until: 19:00,             !- Field 22
    20,                       !- Field 23
    Until: 24:00,             !- Field 24
    12,                       !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    -50;                      !- Field 28

Schedule:Compact,
    15529 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    1,                        !- Field 14
    Until: 19:00,             !- Field 15
    1,                        !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    1,                        !- Field 21
    Until: 19:00,             !- Field 22
    1,                        !- Field 23
    Until: 24:00,             !- Field 24
    1,                        !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    15529 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    100,                      !- Field 11
    Until: 19:00,             !- Field 12
    25,                       !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    100,                      !- Field 18
    Until: 19:00,             !- Field 19
    25,                       !- Field 20
    Until: 24:00,             !- Field 21
    100,                      !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    100;                      !- Field 25

Schedule:Compact,
    15529 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    0,                        !- Field 11
    Until: 19:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    0,                        !- Field 18
    Until: 19:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    15538 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    12,                       !- Field 14
    Until: 19:00,             !- Field 15
    20,                       !- Field 16
    Until: 24:00,             !- Field 17
    12,                       !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    12,                       !- Field 21
    Until: 19:00,             !- Field 22
    20,                       !- Field 23
    Until: 24:00,             !- Field 24
    12,                       !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    -50;                      !- Field 28

Schedule:Compact,
    15538 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    1,                        !- Field 14
    Until: 19:00,             !- Field 15
    1,                        !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    1,                        !- Field 21
    Until: 19:00,             !- Field 22
    1,                        !- Field 23
    Until: 24:00,             !- Field 24
    1,                        !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    15538 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    100,                      !- Field 11
    Until: 19:00,             !- Field 12
    25,                       !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    100,                      !- Field 18
    Until: 19:00,             !- Field 19
    25,                       !- Field 20
    Until: 24:00,             !- Field 21
    100,                      !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    100;                      !- Field 25

Schedule:Compact,
    15538 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    0,                        !- Field 11
    Until: 19:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    0,                        !- Field 18
    Until: 19:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    15548 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15548 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15548 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15548 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15555 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    12,                       !- Field 4
    Until: 24:00,             !- Field 5
    18,                       !- Field 6
    For: WinterDesignDay,     !- Field 7
    Until: 24:00,             !- Field 8
    18,                       !- Field 9
    For: Weekends,            !- Field 10
    Until: 04:00,             !- Field 11
    12,                       !- Field 12
    Until: 24:00,             !- Field 13
    18,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 04:00,             !- Field 16
    12,                       !- Field 17
    Until: 24:00,             !- Field 18
    18,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50;                      !- Field 22

Schedule:Compact,
    15555 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    1,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: WinterDesignDay,     !- Field 7
    Until: 24:00,             !- Field 8
    1,                        !- Field 9
    For: Weekends,            !- Field 10
    Until: 04:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 04:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0;                        !- Field 22

Schedule:Compact,
    15555 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    100,                      !- Field 4
    Until: 24:00,             !- Field 5
    26,                       !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    100,                      !- Field 9
    Until: 24:00,             !- Field 10
    26,                       !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    100,                      !- Field 14
    Until: 24:00,             !- Field 15
    26,                       !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    100;                      !- Field 19

Schedule:Compact,
    15555 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    0,                        !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    0,                        !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0;                        !- Field 19

Schedule:Compact,
    15562 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15562 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15562 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    26,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    26,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    26,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15562 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15579 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    18,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    18,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    18,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    18,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15579 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15579 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    26,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    26,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    26,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15579 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15589 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    12,                       !- Field 4
    Until: 19:00,             !- Field 5
    20,                       !- Field 6
    Until: 24:00,             !- Field 7
    12,                       !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    20,                       !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    12,                       !- Field 14
    Until: 19:00,             !- Field 15
    20,                       !- Field 16
    Until: 24:00,             !- Field 17
    12,                       !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    12,                       !- Field 21
    Until: 19:00,             !- Field 22
    20,                       !- Field 23
    Until: 24:00,             !- Field 24
    12,                       !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    -50;                      !- Field 28

Schedule:Compact,
    15589 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    1,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    For: WinterDesignDay,     !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Weekends,            !- Field 12
    Until: 05:00,             !- Field 13
    1,                        !- Field 14
    Until: 19:00,             !- Field 15
    1,                        !- Field 16
    Until: 24:00,             !- Field 17
    1,                        !- Field 18
    For: Holidays,            !- Field 19
    Until: 05:00,             !- Field 20
    1,                        !- Field 21
    Until: 19:00,             !- Field 22
    1,                        !- Field 23
    Until: 24:00,             !- Field 24
    1,                        !- Field 25
    For: AllOtherDays,        !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    15589 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    100,                      !- Field 4
    Until: 19:00,             !- Field 5
    25,                       !- Field 6
    Until: 24:00,             !- Field 7
    100,                      !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    100,                      !- Field 11
    Until: 19:00,             !- Field 12
    25,                       !- Field 13
    Until: 24:00,             !- Field 14
    100,                      !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    100,                      !- Field 18
    Until: 19:00,             !- Field 19
    25,                       !- Field 20
    Until: 24:00,             !- Field 21
    100,                      !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    100;                      !- Field 25

Schedule:Compact,
    15589 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 05:00,             !- Field 10
    0,                        !- Field 11
    Until: 19:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For: Holidays,            !- Field 16
    Until: 05:00,             !- Field 17
    0,                        !- Field 18
    Until: 19:00,             !- Field 19
    1,                        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    For: WinterDesignDay AllOtherDays,    !- Field 23
    Until: 24:00,             !- Field 24
    0;                        !- Field 25

Schedule:Compact,
    15599 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    15599 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    15599 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    15599 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    15606 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    12,                       !- Field 4
    Until: 24:00,             !- Field 5
    18,                       !- Field 6
    For: WinterDesignDay,     !- Field 7
    Until: 24:00,             !- Field 8
    18,                       !- Field 9
    For: Weekends,            !- Field 10
    Until: 04:00,             !- Field 11
    12,                       !- Field 12
    Until: 24:00,             !- Field 13
    18,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 04:00,             !- Field 16
    12,                       !- Field 17
    Until: 24:00,             !- Field 18
    18,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50;                      !- Field 22

Schedule:Compact,
    15606 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    1,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: WinterDesignDay,     !- Field 7
    Until: 24:00,             !- Field 8
    1,                        !- Field 9
    For: Weekends,            !- Field 10
    Until: 04:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 04:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0;                        !- Field 22

Schedule:Compact,
    15606 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    100,                      !- Field 4
    Until: 24:00,             !- Field 5
    26,                       !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    100,                      !- Field 9
    Until: 24:00,             !- Field 10
    26,                       !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    100,                      !- Field 14
    Until: 24:00,             !- Field 15
    26,                       !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    100;                      !- Field 19

Schedule:Compact,
    15606 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    0,                        !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    0,                        !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0;                        !- Field 19

Schedule:Compact,
    16435 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    16435 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    16435 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    16435 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    16459 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    12,                       !- Field 4
    Until: 24:00,             !- Field 5
    20,                       !- Field 6
    For: WinterDesignDay,     !- Field 7
    Until: 24:00,             !- Field 8
    20,                       !- Field 9
    For: Weekends,            !- Field 10
    Until: 04:00,             !- Field 11
    12,                       !- Field 12
    Until: 24:00,             !- Field 13
    20,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 04:00,             !- Field 16
    12,                       !- Field 17
    Until: 24:00,             !- Field 18
    20,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50;                      !- Field 22

Schedule:Compact,
    16459 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    1,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: WinterDesignDay,     !- Field 7
    Until: 24:00,             !- Field 8
    1,                        !- Field 9
    For: Weekends,            !- Field 10
    Until: 04:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 04:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0;                        !- Field 22

Schedule:Compact,
    16459 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    100,                      !- Field 4
    Until: 24:00,             !- Field 5
    25,                       !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    100,                      !- Field 9
    Until: 24:00,             !- Field 10
    25,                       !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    100,                      !- Field 14
    Until: 24:00,             !- Field 15
    25,                       !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    100;                      !- Field 19

Schedule:Compact,
    16459 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    0,                        !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    0,                        !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0;                        !- Field 19

Schedule:Compact,
    16477 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    12,                       !- Field 4
    Until: 24:00,             !- Field 5
    20,                       !- Field 6
    For: WinterDesignDay,     !- Field 7
    Until: 24:00,             !- Field 8
    20,                       !- Field 9
    For: Weekends,            !- Field 10
    Until: 04:00,             !- Field 11
    12,                       !- Field 12
    Until: 24:00,             !- Field 13
    20,                       !- Field 14
    For: Holidays,            !- Field 15
    Until: 04:00,             !- Field 16
    12,                       !- Field 17
    Until: 24:00,             !- Field 18
    20,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50;                      !- Field 22

Schedule:Compact,
    16477 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    1,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: WinterDesignDay,     !- Field 7
    Until: 24:00,             !- Field 8
    1,                        !- Field 9
    For: Weekends,            !- Field 10
    Until: 04:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Holidays,            !- Field 15
    Until: 04:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0;                        !- Field 22

Schedule:Compact,
    16477 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    100,                      !- Field 4
    Until: 24:00,             !- Field 5
    25,                       !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    100,                      !- Field 9
    Until: 24:00,             !- Field 10
    25,                       !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    100,                      !- Field 14
    Until: 24:00,             !- Field 15
    25,                       !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    100;                      !- Field 19

Schedule:Compact,
    16477 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 04:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1,                        !- Field 6
    For: Weekends,            !- Field 7
    Until: 04:00,             !- Field 8
    0,                        !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 04:00,             !- Field 13
    0,                        !- Field 14
    Until: 24:00,             !- Field 15
    1,                        !- Field 16
    For: WinterDesignDay AllOtherDays,    !- Field 17
    Until: 24:00,             !- Field 18
    0;                        !- Field 19

Schedule:Compact,
    16488 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    16488 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    16488 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    16488 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    16512 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    16512 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    16512 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    16512 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Schedule:Compact,
    16519 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    20,                       !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    20,                       !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    20,                       !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    20,                       !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    -50;                      !- Field 16

Schedule:Compact,
    16519 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Weekends,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: Holidays,            !- Field 11
    Until: 24:00,             !- Field 12
    1,                        !- Field 13
    For: AllOtherDays,        !- Field 14
    Until: 24:00,             !- Field 15
    0;                        !- Field 16

Schedule:Compact,
    16519 Cooling SP Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    25,                       !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    25,                       !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    25,                       !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    100;                      !- Field 13

Schedule:Compact,
    16519 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 24:00,             !- Field 6
    1,                        !- Field 7
    For: Holidays,            !- Field 8
    Until: 24:00,             !- Field 9
    1,                        !- Field 10
    For: WinterDesignDay AllOtherDays,    !- Field 11
    Until: 24:00,             !- Field 12
    0;                        !- Field 13

Material,
    1_1_9,                    !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    1_2_103,                  !- Name
    Rough,                    !- Roughness
    0.08,                     !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    1_3_8,                    !- Name
    Rough,                    !- Roughness
    0.11,                     !- Thickness
    0.38,                     !- Conductivity
    1200,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    1_4_5318,                 !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    3.49,                     !- Conductivity
    2880,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    3_1_318,                  !- Name
    Rough,                    !- Roughness
    0.02,                     !- Thickness
    2.8,                      !- Conductivity
    2600,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    3_2_5134,                 !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.72,                     !- Conductivity
    1860,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    3_3_7,                    !- Name
    Rough,                    !- Roughness
    0.11,                     !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    5_1_5,                    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    5_2_103,                  !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    5_3_11,                   !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    5_4_66,                   !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    7_1_27,                   !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    9_1_12,                   !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.19,                     !- Conductivity
    600,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    9_2_103,                  !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    9_3_11,                   !- Name
    Rough,                    !- Roughness
    0.25,                     !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    11_1_6003,                !- Name
    Rough,                    !- Roughness
    0.008,                    !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    11_3_103,                 !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    13_1_17,                  !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.5,                      !- Conductivity
    1300,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    13_2_111,                 !- Name
    Rough,                    !- Roughness
    0.1482,                   !- Thickness
    0.04,                     !- Conductivity
    30,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    13_3_34,                  !- Name
    Rough,                    !- Roughness
    0.005,                    !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    7_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    8_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    11_RVAL_2,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    12_RVAL_3,                !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    40,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.19,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.056,                    !- Front Side Visible Reflectance at Normal Incidence
    0.079,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    100,                      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.99,                     !- Solar Transmittance at Normal Incidence
    0.005,                    !- Front Side Solar Reflectance at Normal Incidence
    0.005,                    !- Back Side Solar Reflectance at Normal Incidence
    0.99,                     !- Visible Transmittance at Normal Incidence
    0.005,                    !- Front Side Visible Reflectance at Normal Incidence
    0.005,                    !- Back Side Visible Reflectance at Normal Incidence
    0.99,                     !- Infrared Transmittance at Normal Incidence
    0.005,                    !- Front Side Infrared Hemispherical Emissivity
    0.005,                    !- Back Side Infrared Hemispherical Emissivity
    5,                        !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    10000,                    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.44,                     !- Solar Transmittance at Normal Incidence
    0.28,                     !- Front Side Solar Reflectance at Normal Incidence
    0.28,                     !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1001,                     !- Name
    Air,                      !- Gas Type
    0.006;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1001,      !- Name
    Air,                      !- Gas Type
    0.003;                    !- Thickness

WindowMaterial:Gas,
    1002,                     !- Name
    Air,                      !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1002,      !- Name
    Air,                      !- Gas Type
    0.0065;                   !- Thickness

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    1,                        !- Name
    1_1_9,                    !- Outside Layer
    1_2_103,                  !- Layer 2
    1_3_8,                    !- Layer 3
    1_4_5318;                 !- Layer 4

Construction,
    2,                        !- Name
    1_4_5318,                 !- Outside Layer
    1_3_8,                    !- Layer 2
    1_2_103,                  !- Layer 3
    1_1_9;                    !- Layer 4

Construction,
    3,                        !- Name
    3_1_318,                  !- Outside Layer
    3_2_5134,                 !- Layer 2
    3_3_7;                    !- Layer 3

Construction,
    4,                        !- Name
    3_3_7,                    !- Outside Layer
    3_2_5134,                 !- Layer 2
    3_1_318;                  !- Layer 3

Construction,
    5,                        !- Name
    5_1_5,                    !- Outside Layer
    5_2_103,                  !- Layer 2
    5_3_11,                   !- Layer 3
    5_4_66;                   !- Layer 4

Construction,
    6,                        !- Name
    5_4_66,                   !- Outside Layer
    5_3_11,                   !- Layer 2
    5_2_103,                  !- Layer 3
    5_1_5;                    !- Layer 4

Construction,
    7,                        !- Name
    7_1_27,                   !- Outside Layer
    7_RVAL_2,                 !- Layer 2
    7_1_27;                   !- Layer 3

Construction,
    8,                        !- Name
    7_1_27,                   !- Outside Layer
    8_RVAL_2,                 !- Layer 2
    7_1_27;                   !- Layer 3

Construction,
    9,                        !- Name
    9_1_12,                   !- Outside Layer
    9_2_103,                  !- Layer 2
    9_3_11,                   !- Layer 3
    5_4_66;                   !- Layer 4

Construction,
    10,                       !- Name
    5_4_66,                   !- Outside Layer
    9_3_11,                   !- Layer 2
    9_2_103,                  !- Layer 3
    9_1_12;                   !- Layer 4

Construction,
    11,                       !- Name
    11_1_6003,                !- Outside Layer
    11_RVAL_2,                !- Layer 2
    11_3_103,                 !- Layer 3
    11_1_6003;                !- Layer 4

Construction,
    12,                       !- Name
    11_1_6003,                !- Outside Layer
    11_3_103,                 !- Layer 2
    12_RVAL_3,                !- Layer 3
    11_1_6003;                !- Layer 4

Construction,
    13,                       !- Name
    13_1_17,                  !- Outside Layer
    13_2_111,                 !- Layer 2
    13_3_34;                  !- Layer 3

Construction,
    14,                       !- Name
    13_3_34,                  !- Outside Layer
    13_2_111,                 !- Layer 2
    13_1_17;                  !- Layer 3

Construction,
    1001,                     !- Name
    2,                        !- Outside Layer
    1001,                     !- Layer 2
    2,                        !- Layer 3
    1001,                     !- Layer 4
    2;                        !- Layer 5

Construction,
    1002,                     !- Name
    40,                       !- Outside Layer
    1002,                     !- Layer 2
    10000;                    !- Layer 3

Construction,
    1003,                     !- Name
    100;                      !- Outside Layer

Construction,
    1004,                     !- Name
    2,                        !- Outside Layer
    1001,                     !- Layer 2
    2,                        !- Layer 3
    1001,                     !- Layer 4
    2;                        !- Layer 5

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    14865,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11756.7809,               !- Volume
    1567.5708,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14876,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    3545.1182,                !- Volume
    472.6824,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14883,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    19847.25,                 !- Volume
    2646.3,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14892,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    3377.4999,                !- Volume
    450.3333,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14899,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    1488.4098,                !- Volume
    198.4546,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14906,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    99843.7425,               !- Volume
    13312.499,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14917,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2486.9902,                !- Volume
    331.5987,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14924,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    1488.4098,                !- Volume
    198.4546,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14931,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11756.7809,               !- Volume
    1567.5708,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14942,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    3544.9834,                !- Volume
    472.6645,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14949,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4465.4462,                !- Volume
    595.3928,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14958,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4645.8283,                !- Volume
    619.4438,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14969,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    17616.1736,               !- Volume
    2348.8231,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    14978,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    17616.4158,               !- Volume
    2348.8554,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15211,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    22325.4015,               !- Volume
    2689.8074,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15220,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    24824.9353,               !- Volume
    2920.5806,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15235,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    9618.3718,                !- Volume
    1158.84,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15244,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    3638.8921,                !- Volume
    438.4207,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15251,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    8926.8048,                !- Volume
    1075.5186,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15364,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    16455.5449,               !- Volume
    1982.5958,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15375,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11205.6399,               !- Volume
    1350.0771,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15385,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11205.7782,               !- Volume
    1350.0938,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15460,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11695.6404,               !- Volume
    1602.1425,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15468,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11383.1474,               !- Volume
    1559.3353,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15480,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2529.4495,                !- Volume
    345.4683,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15487,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    11387.8189,               !- Volume
    1559.9752,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15498,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    176943.8571,              !- Volume
    24166.7154,               !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15513,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2529.4495,                !- Volume
    345.4683,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15520,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    13139.0673,               !- Volume
    1799.8722,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15529,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    13141.726,                !- Volume
    1800.2364,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15538,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4973.3787,                !- Volume
    681.2848,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15548,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2529.4495,                !- Volume
    345.4683,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15555,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    21337.1265,               !- Volume
    2914.1914,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15562,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    6228.2776,                !- Volume
    853.1887,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15572,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    12680.1107,               !- Volume
    1737.0015,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15579,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    6228.2776,                !- Volume
    853.1887,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15589,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    4977.6097,                !- Volume
    681.8643,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15599,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2529.4495,                !- Volume
    345.4683,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    15606,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    21337.1265,               !- Volume
    2914.1914,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16435,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2349.1841,                !- Volume
    345.4683,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16442,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    56823.3836,               !- Volume
    6757.5784,                !- Floor Area
    TrombeWall,               !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16459,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    40908.0707,               !- Volume
    6015.8928,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16470,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    122001.1899,              !- Volume
    483.8344,                 !- Floor Area
    TrombeWall,               !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16477,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    40908.0707,               !- Volume
    6015.8928,                !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16488,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2349.1841,                !- Volume
    345.4683,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16495,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    32906.2019,               !- Volume
    3102.6662,                !- Floor Area
    TrombeWall,               !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16512,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2349.1841,                !- Volume
    345.4683,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16519,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    2349.1841,                !- Volume
    345.4683,                 !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    16937,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    420153.6479,              !- Volume
    17727.5321,               !- Floor Area
    TrombeWall,               !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    14865_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    14865,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -174.3840233675,          !- Vertex 1 Xcoordinate
    -80.1079978762,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -180.5040233675,          !- Vertex 2 Xcoordinate
    -80.1079978762,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -180.5040233675,          !- Vertex 3 Xcoordinate
    -52.5467720562,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -174.3840233675,          !- Vertex 4 Xcoordinate
    -52.5467720562,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    14865_GroundFloor_0_0_1,    !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    14865,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -164.3544027075,          !- Vertex 1 Xcoordinate
    -80.1079978762,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -174.3840233675,          !- Vertex 2 Xcoordinate
    -80.1079978762,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -174.3840233675,          !- Vertex 3 Xcoordinate
    -31.6167720562,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -164.3544027075,          !- Vertex 4 Xcoordinate
    -31.6167720562,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    14865_GroundFloor_0_0_2,    !- Name
    Floor,                    !- Surface Type
    1,                        !- Construction Name
    14865,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -147.7533014775,          !- Vertex 1 Xcoordinate
    -80.1079978762,           !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -164.3544027075,          !- Vertex 2 Xcoordinate
    -80.1079978762,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -164.3544027075,          !- Vertex 3 Xcoordinate
    -22.5168524762,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -147.7533014775,          !- Vertex 4 Xcoordinate
    -22.5168524762,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    14865_Ceiling_1_1_0,      !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    14865,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    15364_Floor_0_0_10000,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -164.35440271,            !- Vertex 1 Xcoordinate
    -31.61677206,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -147.75330148,            !- Vertex 2 Xcoordinate
    -31.61677206,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -147.75330148,            !- Vertex 3 Xcoordinate
    -22.51685248,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
    -164.35440271,            !- Vertex 4 Xcoordinate
    -22.51685248,             !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    15364_Floor_0_0_10000,    !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    15364,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    14865_Ceiling_1_1_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -147.75330148,            !- Vertex 1 Xcoordinate
    -31.61677206,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -164.35440271,            !- Vertex 2 Xcoordinate
    -31.61677206,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -164.35440271,            !- Vertex 3 Xcoordinate
    -22.51685248,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
    -147.75330148,            !- Vertex 4 Xcoordinate
    -22.51685248,             !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    14865_Ceiling_1_1_1,      !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    14865,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    15364_Floor_0_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -174.38402337,            !- Vertex 1 Xcoordinate
    -43.51310845,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -164.34635597,            !- Vertex 2 Xcoordinate
    -43.51310845,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -164.35440271,            !- Vertex 3 Xcoordinate
    -31.61677206,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
    -174.38402337,            !- Vertex 4 Xcoordinate
    -31.61677206,             !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    15364_Floor_0_0_10001,    !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    15364,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    14865_Ceiling_1_1_1,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -164.34635597,            !- Vertex 1 Xcoordinate
    -43.51310845,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -174.38402337,            !- Vertex 2 Xcoordinate
    -43.51310845,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -174.38402337,            !- Vertex 3 Xcoordinate
    -31.61677206,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
    -164.35440271,            !- Vertex 4 Xcoordinate
    -31.61677206,             !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    14865_Ceiling_1_2_0,      !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    14865,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    15385_Floor_0_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -164.3463559651,          !- Vertex 1 Xcoordinate
    -43.51310845,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -147.7533014751,          !- Vertex 2 Xcoordinate
    -43.51310845,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -147.7533014751,          !- Vertex 3 Xcoordinate
    -31.61677206,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
    -164.3544027051,          !- Vertex 4 Xcoordinate
    -31.61677206,             !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    15385_Floor_0_0_10002,    !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    15385,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    14865_Ceiling_1_2_0,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -147.7533014751,          !- Vertex 1 Xcoordinate
    -43.51310845,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -164.3463559651,          !- Vertex 2 Xcoordinate
    -43.51310845,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -164.3544027051,          !- Vertex 3 Xcoordinate
    -31.61677206,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
    -147.7533014751,          !- Vertex 4 Xcoordinate
    -31.61677206,             !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    14865_Ceiling_1_2_1,      !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    14865,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    15385_Floor_0_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -174.3840233651,          !- Vertex 1 Xcoordinate
    -52.54677206,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -147.7533014751,          !- Vertex 2 Xcoordinate
    -52.54677206,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -147.7533014751,          !- Vertex 3 Xcoordinate
    -43.51310845,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
    -174.3840233651,          !- Vertex 4 Xcoordinate
    -43.51310845,             !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    15385_Floor_0_0_10003,    !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    15385,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    14865_Ceiling_1_2_1,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -147.7533014751,          !- Vertex 1 Xcoordinate
    -52.54677206,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -174.3840233651,          !- Vertex 2 Xcoordinate
    -52.54677206,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -174.3840233651,          !- Vertex 3 Xcoordinate
    -43.51310845,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
    -147.7533014751,          !- Vertex 4 Xcoordinate
    -43.51310845,             !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    14865_Ceiling_1_2_2,      !- Name
    Ceiling,                  !- Surface Type
    3,                        !- Construction Name
    14865,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    15385_Floor_0_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -180.5040233651,          !- Vertex 1 Xcoordinate
    -80.10799788,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -147.7533014751,          !- Vertex 2 Xcoordinate
    -80.10799788,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -147.7533014751,          !- Vertex 3 Xcoordinate
    -52.54677206,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
    -180.4979630151,          !- Vertex 4 Xcoordinate
    -52.54677206,             !- Vertex 4 Ycoordinate
    7.5;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    15385_Floor_0_0_10004,    !- Name
    Floor,                    !- Surface Type
    4,                        !- Construction Name
    15385,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    14865_Ceiling_1_2_2,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -147.7533014751,          !- Vertex 1 Xcoordinate
    -80.10799788,             !- Vertex 1 Ycoordinate
    7.5,                      !- Vertex 1 Zcoordinate
    -180.5040233651,          !- Vertex 2 Xcoordinate
    -80.10799788,             !- Vertex 2 Ycoordinate
    7.5,                      !- Vertex 2 Zcoordinate
    -180.4979630151,          !- Vertex 3 Xcoordinate
    -52.54677206,             !- Vertex 3 Ycoordinate
    7.5,                      !- Vertex 3 Zcoordinate
