! File generated by DesignBuilder - 6.1.0.006 2024/1/9 - 18:04:16
! Source file: E:\works\2022_research\_MOOSAS\6.0\MO2IDF\model.dsb

Version, 8.9;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   test_1 (O1-O1:31-12),                          !- Location
   1,1,                                           !- Start Month , Day
   12,31,                                         !- End Month , Day
   UseWeatherFile,                                !- will use day as shown in weather file
   No,                                            !- Use weather file holidays/special day periods
   Yes,                                           !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time in weather file
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   1;                                             !- Number of years in simulation

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\CHN_BEIJING_BEIJING_CSWD.epw

Site:Location,test_1 (O1-O1:31-12)  (01-01:31-12),!- Location Name
   39.93,                                         !- Latitude
   116.28,                                        !- Longitude
   8,                                             !- Time Zone
   55;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   0.14,                                          !- January FCfactorMethod ground temperature {C}
   -1.08,                                         !- Februry FCfactorMethod ground temperature {C}
   1.09,                                          !- March FCfactorMethod ground temperature {C}
   4.49,                                          !- April FCfactorMethod ground temperature {C}
   13.37,                                         !- May FCfactorMethod ground temperature {C}
   20.22,                                         !- June FCfactorMethod ground temperature {C}
   24.85,                                         !- July FCfactorMethod ground temperature {C}
   26.25,                                         !- August FCfactorMethod ground temperature {C}
   23.86,                                         !- September FCfactorMethod ground temperature {C}
   18.53,                                         !- October FCfactorMethod ground temperature {C}
   11.42,                                         !- November FCfactorMethod ground temperature {C}
   4.82;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in test_1 (O1-O1:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   37.7,                                          !- Maximum Dry-Bulb Temperature {C}
   11.9,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.9,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100666,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in test_1 (O1-O1:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   35,                                            !- Maximum Dry-Bulb Temperature {C}
   11.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   23.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100666,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in test_1 (O1-O1:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   31.9,                                          !- Maximum Dry-Bulb Temperature {C}
   12.8,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   21.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100666,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in test_1 (O1-O1:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -11,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -11,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100666,                                        !- Barometric Pressure {N/M**2}
   12.2,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, AirVelocitySchedule,
   Any Number,                                    !- Type
   Through: 12/31,
   For: AllDays,                                  !- All days in year
   Until: 24:00,                                  !- All hours in day
   .137;                                          !- Velocity
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: RENYUAN
Schedule:Day:List, 10000 , Any number, No, 
60,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1;

! Profile: SHEBEI
Schedule:Day:List, 10001 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
.65,
.75,
.35,
.2,
.2,
.4,
.35,
.2,
.2,
.2,
.2,
.4,
.35,
.35,
.6,
.4,
0,
0;

! Profile: dengguang
Schedule:Day:List, 10002 , Any number, No, 
60,
0,
0,
0,
0,
0,
.65,
.65,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
.1,
.4,
.4,
.6,
.4,
0,
0;

! Modified profile: RENYUAN
Schedule:Day:List, 10000_-50_12_18 , Any number, No, 
60,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18;

! Modified profile: Off
Schedule:Day:Interval, 11_-50_12_18 , Any number, No, 
   24:00, -50;

! Modified profile: RENYUAN
Schedule:Day:List, 10000_0_1_1 , Any number, No, 
60,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1;

! Modified profile: Off
Schedule:Day:Interval, 11_0_1_1 , Any number, No, 
   24:00, 0;

! Modified profile: RENYUAN
Schedule:Day:List, 10000_100_28_26 , Any number, No, 
60,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26,
26;

! Modified profile: Off
Schedule:Day:Interval, 11_100_28_26 , Any number, No, 
   24:00, 100;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Occ_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000,                                         !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   10000,                                         !- Saturday
   10000,                                         !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2


! Schedule: Copy of Dwell_DomCommonAreas_Equip
Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Equip_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10001,                                         !- Sunday
   10001,                                         !- Monday
   10001,                                         !- Tuesday
   10001,                                         !- Wednesday
   10001,                                         !- Thursday
   10001,                                         !- Friday
   10001,                                         !- Saturday
   10001,                                         !- Holiday
   10001,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10001,                                         !- CustomDay1
   10001;                                         !- CustomDay2


! Schedule: Copy of Dwell_DomCommonAreas_Light
Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2

Schedule:Week:Daily, Copy of Dwell_DomCommonAreas_Light_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10002,                                         !- Sunday
   10002,                                         !- Monday
   10002,                                         !- Tuesday
   10002,                                         !- Wednesday
   10002,                                         !- Thursday
   10002,                                         !- Friday
   10002,                                         !- Saturday
   10002,                                         !- Holiday
   10002,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10002,                                         !- CustomDay1
   10002;                                         !- CustomDay2


! Schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Year, Copy of Dwell_DomCommonAreas_Occ, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   Copy of Dwell_DomCommonAreas_Occ_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Occ_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

! Schedule: Copy of Dwell_DomCommonAreas_Equip
Schedule:Year, Copy of Dwell_DomCommonAreas_Equip, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   Copy of Dwell_DomCommonAreas_Equip_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Equip_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

! Schedule: Copy of Dwell_DomCommonAreas_Light
Schedule:Year, Copy of Dwell_DomCommonAreas_Light, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   Copy of Dwell_DomCommonAreas_Light_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Copy of Dwell_DomCommonAreas_Light_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Brickwork Outer- thickness 0.1
Material, Brickwork Outer_O.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0.0795
Material, XPS Extruded Polystyrene  - CO2 Blowing_O.O795,
   Rough,                                         !- Roughness
   .0795,                                         !- Thickness {m}
   0.034,                                         !- Conductivity {w/m-K}
   35,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete Block (Medium)- thickness 0.1
Material, Concrete Block (Medium)_O.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1400,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_O.O13,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Cast Concrete (Dense)- thickness 0.1
Material, Cast Concrete (Dense)_O.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.4,                                           !- Conductivity {w/m-K}
   2100,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance


! Copy of Project wall_3
Construction, Copy of Project wall_3,
   Brickwork Outer_O.1,                           !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_O.O795,!- .0795m
   Concrete Block (Medium)_O.1,                   !- .1m
   Gypsum Plastering_O.O13;                       !- .013m

! <Previous reversed>
Construction, Copy of Project wall_3_Rev,
   Gypsum Plastering_O.O13,                       !- .013m
   Concrete Block (Medium)_O.1,                   !- .1m
   XPS Extruded Polystyrene  - CO2 Blowing_O.O795,!- .0795m
   Brickwork Outer_O.1;                           !- .1m

! Project internal floor_Reversed
Construction, Project internal floor_Reversed,
   Cast Concrete (Dense)_O.1;                     !- .1m

! <Previous reversed>
Construction, Project internal floor_Reversed_Rev,
   Cast Concrete (Dense)_O.1;                     !- .1m


! Copy of Project external glazing
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple 1001,                                   !- Name
   1.8,                                           !- U-value W/m2/K
   .4,                                            !- Solar Heat Gain Coefficient
   .744;                                          !- Visible Transmittance

Construction,1001,                                !- Copy of Project external glazing - Material layer names follow:
   Simple 1001;                                   !- Name of the simple glazing system material

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Block 1 - Zone 1
Zone, Block1:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1106.9178,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block1:Zone1,                   !- Name
      Block1:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2426,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2426,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2426,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2426,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block1:Zone1 ,                         !- Name
      Block1:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block1:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Block1:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block1:Zone1#05;         !- End-use category

   ZoneInfiltration:DesignFlowRate, Block1:Zone1 Infiltration,  !- Name
      Block1:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .098393,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 12.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_GroundFloor_0_0_0,             !- Surface name
      Floor, Copy of Project wall_3,              !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 0,         !- Vertex 1
       118.5927947315, 106.3189668894, 0,         !- Vertex 2
       118.5927947315, 107.8189668894, 0,         !- Vertex 3
       126.5927947315, 107.8189668894, 0;         !- Vertex 4

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 12.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_GroundFloor_0_0_1,             !- Surface name
      Floor, Copy of Project wall_3,              !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 0,         !- Vertex 1
       132.5927947315, 106.3189668894, 0,         !- Vertex 2
       132.5927947315, 107.8189668894, 0,         !- Vertex 3
       140.5927947315, 107.8189668894, 0;         !- Vertex 4

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 10.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_GroundFloor_0_0_2,             !- Surface name
      Floor, Copy of Project wall_3,              !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 0,         !- Vertex 1
       120.5927947315, 117.8189668894, 0,         !- Vertex 2
       120.5927947315, 120.3189668894, 0,         !- Vertex 3
       124.5927947315, 120.3189668894, 0;         !- Vertex 4

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 200.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_GroundFloor_0_0_3,             !- Surface name
      Floor, Copy of Project wall_3,              !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 107.8189668894, 0,         !- Vertex 1
       114.5927947315, 107.8189668894, 0,         !- Vertex 2
       114.5927947315, 117.8189668894, 0,         !- Vertex 3
       134.5927947315, 117.8189668894, 0;         !- Vertex 4

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 10.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_GroundFloor_0_0_4,             !- Surface name
      Floor, Copy of Project wall_3,              !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 0,         !- Vertex 1
       134.5927947315, 117.8189668894, 0,         !- Vertex 2
       134.5927947315, 120.3189668894, 0,         !- Vertex 3
       138.5927947315, 120.3189668894, 0;         !- Vertex 4

   ! Block 1, Zone 1, Ground floor - 344.000 m2 (Ground), Surface Area: 100.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_GroundFloor_0_0_5,             !- Surface name
      Floor, Copy of Project wall_3,              !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 0,         !- Vertex 1
       134.5927947315, 107.8189668894, 0,         !- Vertex 2
       134.5927947315, 117.8189668894, 0,         !- Vertex 3
       144.5927947315, 117.8189668894, 0;         !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Floor_0_0_10000,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       134.59279473, 117.81896689, 3.5,           !- Vertex 1
       138.59279473, 117.81896689, 3.5,           !- Vertex 2
       138.59279473, 120.31896689, 3.5,           !- Vertex 3
       134.59279473, 120.31896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Zone1_Floor_0_0_10000,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block1:Zone1_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       138.59279473, 117.81896689, 3.5,           !- Vertex 1
       134.59279473, 117.81896689, 3.5,           !- Vertex 2
       134.59279473, 120.31896689, 3.5,           !- Vertex 3
       138.59279473, 120.31896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 3
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Ceiling_1_0_1,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Floor_0_0_10001,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 3.5,           !- Vertex 1
       126.59279473, 106.31896689, 3.5,           !- Vertex 2
       126.59279473, 107.81896689, 3.5,           !- Vertex 3
       124.59279473, 107.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Zone1_Floor_0_0_10001,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block1:Zone1_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       126.59279473, 106.31896689, 3.5,           !- Vertex 1
       124.59279473, 106.31896689, 3.5,           !- Vertex 2
       124.59279473, 107.81896689, 3.5,           !- Vertex 3
       126.59279473, 107.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 80
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Ceiling_1_0_2,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Floor_0_0_10002,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 3.5,           !- Vertex 1
       132.59279473, 107.81896689, 3.5,           !- Vertex 2
       132.59279473, 117.81896689, 3.5,           !- Vertex 3
       124.59279473, 117.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Zone1_Floor_0_0_10002,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block1:Zone1_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 3.5,           !- Vertex 1
       124.59279473, 107.81896689, 3.5,           !- Vertex 2
       124.59279473, 117.81896689, 3.5,           !- Vertex 3
       132.59279473, 117.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Ceiling_1_0_3,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Floor_0_0_10003,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 106.31896689, 3.5,           !- Vertex 1
       140.59279473, 106.31896689, 3.5,           !- Vertex 2
       140.59279473, 107.81896689, 3.5,           !- Vertex 3
       132.59279473, 107.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Zone1_Floor_0_0_10003,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block1:Zone1_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       140.59279473, 106.31896689, 3.5,           !- Vertex 1
       132.59279473, 106.31896689, 3.5,           !- Vertex 2
       132.59279473, 107.81896689, 3.5,           !- Vertex 3
       140.59279473, 107.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Ceiling_1_0_4,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Floor_0_0_10004,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 3.5,           !- Vertex 1
       144.59279473, 107.81896689, 3.5,           !- Vertex 2
       144.59279473, 117.81896689, 3.5,           !- Vertex 3
       132.59279473, 117.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Zone1_Floor_0_0_10004,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block1:Zone1_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       144.59279473, 107.81896689, 3.5,           !- Vertex 1
       132.59279473, 107.81896689, 3.5,           !- Vertex 2
       132.59279473, 117.81896689, 3.5,           !- Vertex 3
       144.59279473, 117.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Ceiling_1_0_5,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Floor_0_0_10005,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       120.59279473, 117.81896689, 3.5,           !- Vertex 1
       124.59279473, 117.81896689, 3.5,           !- Vertex 2
       124.59279473, 120.31896689, 3.5,           !- Vertex 3
       120.59279473, 120.31896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Zone1_Floor_0_0_10005,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block1:Zone1_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 117.81896689, 3.5,           !- Vertex 1
       120.59279473, 117.81896689, 3.5,           !- Vertex 2
       120.59279473, 120.31896689, 3.5,           !- Vertex 3
       124.59279473, 120.31896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 40
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Ceiling_1_0_6,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Floor_0_0_10006,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       114.59279473, 107.81896689, 3.5,           !- Vertex 1
       118.59279473, 107.81896689, 3.5,           !- Vertex 2
       118.59279473, 117.81896689, 3.5,           !- Vertex 3
       114.59279473, 117.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Zone1_Floor_0_0_10006,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block1:Zone1_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 107.81896689, 3.5,           !- Vertex 1
       114.59279473, 107.81896689, 3.5,           !- Vertex 2
       114.59279473, 117.81896689, 3.5,           !- Vertex 3
       118.59279473, 117.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 69
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Ceiling_1_0_7,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Floor_0_0_10007,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 106.31896689, 3.5,           !- Vertex 1
       124.59279473, 106.31896689, 3.5,           !- Vertex 2
       124.59279473, 117.81896689, 3.5,           !- Vertex 3
       118.59279473, 117.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block2:Zone1_Floor_0_0_10007,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block1:Zone1_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 3.5,           !- Vertex 1
       118.59279473, 106.31896689, 3.5,           !- Vertex 2
       118.59279473, 117.81896689, 3.5,           !- Vertex 3
       124.59279473, 117.81896689, 3.5;           !- Vertex 4

   ! Block 1, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 0,         !- Vertex 1
       114.5927947315, 117.8189668894, 0,         !- Vertex 2
       114.5927947315, 117.8189668894, 3.5,       !- Vertex 3
       120.5927947315, 117.8189668894, 3.5;       !- Vertex 4

      ! Window, 5.560m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.69666973, 117.8189668894, .84,      !- Vertex 1
          115.78141973, 117.8189668894, .84,      !- Vertex 2
          115.78141973, 117.8189668894, 2.26,     !- Vertex 3
          119.69666973, 117.8189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 0,         !- Vertex 1
       114.5927947315, 107.8189668894, 0,         !- Vertex 2
       114.5927947315, 107.8189668894, 3.5,       !- Vertex 3
       114.5927947315, 117.8189668894, 3.5;       !- Vertex 4

      ! Window, 9.245m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 116.07421689, .84,      !- Vertex 1
          114.5927947315, 109.56371689, .84,      !- Vertex 2
          114.5927947315, 109.56371689, 2.26,     !- Vertex 3
          114.5927947315, 116.07421689, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 0,         !- Vertex 1
       118.5927947315, 107.8189668894, 0,         !- Vertex 2
       118.5927947315, 107.8189668894, 3.5,       !- Vertex 3
       114.5927947315, 107.8189668894, 3.5;       !- Vertex 4

      ! Window, 3.572m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.48141973, 107.8189668894, .84,      !- Vertex 1
          117.99666973, 107.8189668894, .84,      !- Vertex 2
          117.99666973, 107.8189668894, 2.26,     !- Vertex 3
          115.48141973, 107.8189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 0,         !- Vertex 1
       118.5927947315, 106.3189668894, 0,         !- Vertex 2
       118.5927947315, 106.3189668894, 3.5,       !- Vertex 3
       118.5927947315, 107.8189668894, 3.5;       !- Vertex 4

      ! Window, 1.087m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.59784189, .84,      !- Vertex 1
          118.5927947315, 106.83259189, .84,      !- Vertex 2
          118.5927947315, 106.83259189, 2.26,     !- Vertex 3
          118.5927947315, 107.59784189, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 0,         !- Vertex 1
       126.5927947315, 106.3189668894, 0,         !- Vertex 2
       126.5927947315, 106.3189668894, 3.5,       !- Vertex 3
       118.5927947315, 106.3189668894, 3.5;       !- Vertex 4

      ! Window, 7.257m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.03754473, 106.3189668894, .84,      !- Vertex 1
          125.14804473, 106.3189668894, .84,      !- Vertex 2
          125.14804473, 106.3189668894, 2.26,     !- Vertex 3
          120.03754473, 106.3189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_7_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 0,         !- Vertex 1
       126.5927947315, 107.8189668894, 0,         !- Vertex 2
       126.5927947315, 107.8189668894, 3.5,       !- Vertex 3
       126.5927947315, 106.3189668894, 3.5;       !- Vertex 4

      ! Window, 1.087m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.83259189, .84,      !- Vertex 1
          126.5927947315, 107.59784189, .84,      !- Vertex 2
          126.5927947315, 107.59784189, 2.26,     !- Vertex 3
          126.5927947315, 106.83259189, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_8_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 0,         !- Vertex 1
       132.5927947315, 107.8189668894, 0,         !- Vertex 2
       132.5927947315, 107.8189668894, 3.5,       !- Vertex 3
       126.5927947315, 107.8189668894, 3.5;       !- Vertex 4

      ! Window, 5.850m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.53279473, 107.8189668894, .84,      !- Vertex 1
          131.65279473, 107.8189668894, .84,      !- Vertex 2
          131.65279473, 107.8189668894, 2.26,     !- Vertex 3
          127.53279473, 107.8189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 0,         !- Vertex 1
       132.5927947315, 106.3189668894, 0,         !- Vertex 2
       132.5927947315, 106.3189668894, 3.5,       !- Vertex 3
       132.5927947315, 107.8189668894, 3.5;       !- Vertex 4

      ! Window, 1.087m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.59784189, .84,      !- Vertex 1
          132.5927947315, 106.83259189, .84,      !- Vertex 2
          132.5927947315, 106.83259189, 2.26,     !- Vertex 3
          132.5927947315, 107.59784189, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_10_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 0,         !- Vertex 1
       140.5927947315, 106.3189668894, 0,         !- Vertex 2
       140.5927947315, 106.3189668894, 3.5,       !- Vertex 3
       132.5927947315, 106.3189668894, 3.5;       !- Vertex 4

      ! Window, 7.257m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_10_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.03754473, 106.3189668894, .84,      !- Vertex 1
          139.14804473, 106.3189668894, .84,      !- Vertex 2
          139.14804473, 106.3189668894, 2.26,     !- Vertex 3
          134.03754473, 106.3189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_11_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 0,         !- Vertex 1
       140.5927947315, 107.8189668894, 0,         !- Vertex 2
       140.5927947315, 107.8189668894, 3.5,       !- Vertex 3
       140.5927947315, 106.3189668894, 3.5;       !- Vertex 4

      ! Window, 1.087m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.83259189, .84,      !- Vertex 1
          140.5927947315, 107.59784189, .84,      !- Vertex 2
          140.5927947315, 107.59784189, 2.26,     !- Vertex 3
          140.5927947315, 106.83259189, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_12_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 0,         !- Vertex 1
       144.5927947315, 107.8189668894, 0,         !- Vertex 2
       144.5927947315, 107.8189668894, 3.5,       !- Vertex 3
       140.5927947315, 107.8189668894, 3.5;       !- Vertex 4

      ! Window, 3.572m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_12_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.18891973, 107.8189668894, .84,      !- Vertex 1
          143.70416973, 107.8189668894, .84,      !- Vertex 2
          143.70416973, 107.8189668894, 2.26,     !- Vertex 3
          141.18891973, 107.8189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_13_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 0,         !- Vertex 1
       144.5927947315, 117.8189668894, 0,         !- Vertex 2
       144.5927947315, 117.8189668894, 3.5,       !- Vertex 3
       144.5927947315, 107.8189668894, 3.5;       !- Vertex 4

      ! Window, 9.245m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_13_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.56371689, .84,      !- Vertex 1
          144.5927947315, 116.07421689, .84,      !- Vertex 2
          144.5927947315, 116.07421689, 2.26,     !- Vertex 3
          144.5927947315, 109.56371689, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_14_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 0,         !- Vertex 1
       138.5927947315, 117.8189668894, 0,         !- Vertex 2
       138.5927947315, 117.8189668894, 3.5,       !- Vertex 3
       144.5927947315, 117.8189668894, 3.5;       !- Vertex 4

      ! Window, 5.560m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_14_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.40416973, 117.8189668894, .84,      !- Vertex 1
          139.48891973, 117.8189668894, .84,      !- Vertex 2
          139.48891973, 117.8189668894, 2.26,     !- Vertex 3
          143.40416973, 117.8189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_15_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 0,         !- Vertex 1
       138.5927947315, 120.3189668894, 0,         !- Vertex 2
       138.5927947315, 120.3189668894, 3.5,       !- Vertex 3
       138.5927947315, 117.8189668894, 3.5;       !- Vertex 4

      ! Window, 2.081m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_15_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.19009189, .84,      !- Vertex 1
          138.5927947315, 119.65534189, .84,      !- Vertex 2
          138.5927947315, 119.65534189, 2.26,     !- Vertex 3
          138.5927947315, 118.19009189, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_16_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 0,         !- Vertex 1
       134.5927947315, 120.3189668894, 0,         !- Vertex 2
       134.5927947315, 120.3189668894, 3.5,       !- Vertex 3
       138.5927947315, 120.3189668894, 3.5;       !- Vertex 4

      ! Window, 3.281m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.74804473, 120.3189668894, .84,      !- Vertex 1
          135.43754473, 120.3189668894, .84,      !- Vertex 2
          135.43754473, 120.3189668894, 2.26,     !- Vertex 3
          137.74804473, 120.3189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_17_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 0,         !- Vertex 1
       134.5927947315, 117.8189668894, 0,         !- Vertex 2
       134.5927947315, 117.8189668894, 3.5,       !- Vertex 3
       134.5927947315, 120.3189668894, 3.5;       !- Vertex 4

      ! Window, 2.081m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.65534189, .84,      !- Vertex 1
          134.5927947315, 118.19009189, .84,      !- Vertex 2
          134.5927947315, 118.19009189, 2.26,     !- Vertex 3
          134.5927947315, 119.65534189, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_18_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 0,         !- Vertex 1
       124.5927947315, 117.8189668894, 0,         !- Vertex 2
       124.5927947315, 117.8189668894, 3.5,       !- Vertex 3
       134.5927947315, 117.8189668894, 3.5;       !- Vertex 4

      ! Window, 9.826m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_18_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          133.05279473, 117.8189668894, .84,      !- Vertex 1
          126.13279473, 117.8189668894, .84,      !- Vertex 2
          126.13279473, 117.8189668894, 2.26,     !- Vertex 3
          133.05279473, 117.8189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_19_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 0,         !- Vertex 1
       124.5927947315, 120.3189668894, 0,         !- Vertex 2
       124.5927947315, 120.3189668894, 3.5,       !- Vertex 3
       124.5927947315, 117.8189668894, 3.5;       !- Vertex 4

      ! Window, 2.081m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.19009189, .84,      !- Vertex 1
          124.5927947315, 119.65534189, .84,      !- Vertex 2
          124.5927947315, 119.65534189, 2.26,     !- Vertex 3
          124.5927947315, 118.19009189, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_20_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 0,         !- Vertex 1
       120.5927947315, 120.3189668894, 0,         !- Vertex 2
       120.5927947315, 120.3189668894, 3.5,       !- Vertex 3
       124.5927947315, 120.3189668894, 3.5;       !- Vertex 4

      ! Window, 3.281m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_20_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.74804473, 120.3189668894, .84,      !- Vertex 1
          121.43754473, 120.3189668894, .84,      !- Vertex 2
          121.43754473, 120.3189668894, 2.26,     !- Vertex 3
          123.74804473, 120.3189668894, 2.26;     !- Vertex 4

   ! Block 1, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block1:Zone1_Wall_21_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block1:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 0,         !- Vertex 1
       120.5927947315, 117.8189668894, 0,         !- Vertex 2
       120.5927947315, 117.8189668894, 3.5,       !- Vertex 3
       120.5927947315, 120.3189668894, 3.5;       !- Vertex 4

      ! Window, 2.081m2
      FenestrationSurface:Detailed, Block1:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block1:Zone1_Wall_21_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.65534189, .84,      !- Vertex 1
          120.5927947315, 118.19009189, .84,      !- Vertex 2
          120.5927947315, 118.19009189, 2.26,     !- Vertex 3
          120.5927947315, 119.65534189, 2.26;     !- Vertex 4


! Block 2 - Zone 1
Zone, Block2:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1075.2916,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block2:Zone1,                   !- Name
      Block2:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2474,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2474,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2474,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2474,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block2:Zone1 ,                         !- Name
      Block2:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block2:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Block2:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block2:Zone1#05;         !- End-use category

   ZoneInfiltration:DesignFlowRate, Block2:Zone1 Infiltration,  !- Name
      Block2:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .095581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Floor_0_0_10008,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       134.59279473, 117.81896689, 7,             !- Vertex 1
       138.59279473, 117.81896689, 7,             !- Vertex 2
       138.59279473, 120.31896689, 7,             !- Vertex 3
       134.59279473, 120.31896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block3:Zone1_Floor_0_0_10008,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       138.59279473, 117.81896689, 7,             !- Vertex 1
       134.59279473, 117.81896689, 7,             !- Vertex 2
       134.59279473, 120.31896689, 7,             !- Vertex 3
       138.59279473, 120.31896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 3
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Ceiling_1_0_1,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Floor_0_0_10009,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 7,             !- Vertex 1
       126.59279473, 106.31896689, 7,             !- Vertex 2
       126.59279473, 107.81896689, 7,             !- Vertex 3
       124.59279473, 107.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block3:Zone1_Floor_0_0_10009,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       126.59279473, 106.31896689, 7,             !- Vertex 1
       124.59279473, 106.31896689, 7,             !- Vertex 2
       124.59279473, 107.81896689, 7,             !- Vertex 3
       126.59279473, 107.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 80
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Ceiling_1_0_2,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Floor_0_0_10010,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 7,             !- Vertex 1
       132.59279473, 107.81896689, 7,             !- Vertex 2
       132.59279473, 117.81896689, 7,             !- Vertex 3
       124.59279473, 117.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block3:Zone1_Floor_0_0_10010,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 7,             !- Vertex 1
       124.59279473, 107.81896689, 7,             !- Vertex 2
       124.59279473, 117.81896689, 7,             !- Vertex 3
       132.59279473, 117.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Ceiling_1_0_3,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Floor_0_0_10011,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 106.31896689, 7,             !- Vertex 1
       140.59279473, 106.31896689, 7,             !- Vertex 2
       140.59279473, 107.81896689, 7,             !- Vertex 3
       132.59279473, 107.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block3:Zone1_Floor_0_0_10011,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       140.59279473, 106.31896689, 7,             !- Vertex 1
       132.59279473, 106.31896689, 7,             !- Vertex 2
       132.59279473, 107.81896689, 7,             !- Vertex 3
       140.59279473, 107.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Ceiling_1_0_4,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Floor_0_0_10012,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 7,             !- Vertex 1
       144.59279473, 107.81896689, 7,             !- Vertex 2
       144.59279473, 117.81896689, 7,             !- Vertex 3
       132.59279473, 117.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block3:Zone1_Floor_0_0_10012,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       144.59279473, 107.81896689, 7,             !- Vertex 1
       132.59279473, 107.81896689, 7,             !- Vertex 2
       132.59279473, 117.81896689, 7,             !- Vertex 3
       144.59279473, 117.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Ceiling_1_0_5,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Floor_0_0_10013,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       120.59279473, 117.81896689, 7,             !- Vertex 1
       124.59279473, 117.81896689, 7,             !- Vertex 2
       124.59279473, 120.31896689, 7,             !- Vertex 3
       120.59279473, 120.31896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block3:Zone1_Floor_0_0_10013,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 117.81896689, 7,             !- Vertex 1
       120.59279473, 117.81896689, 7,             !- Vertex 2
       120.59279473, 120.31896689, 7,             !- Vertex 3
       124.59279473, 120.31896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 40
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Ceiling_1_0_6,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Floor_0_0_10014,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       114.59279473, 107.81896689, 7,             !- Vertex 1
       118.59279473, 107.81896689, 7,             !- Vertex 2
       118.59279473, 117.81896689, 7,             !- Vertex 3
       114.59279473, 117.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block3:Zone1_Floor_0_0_10014,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 107.81896689, 7,             !- Vertex 1
       114.59279473, 107.81896689, 7,             !- Vertex 2
       114.59279473, 117.81896689, 7,             !- Vertex 3
       118.59279473, 117.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 69
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Ceiling_1_0_7,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Floor_0_0_10015,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 106.31896689, 7,             !- Vertex 1
       124.59279473, 106.31896689, 7,             !- Vertex 2
       124.59279473, 117.81896689, 7,             !- Vertex 3
       118.59279473, 117.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block3:Zone1_Floor_0_0_10015,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block2:Zone1_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 7,             !- Vertex 1
       118.59279473, 106.31896689, 7,             !- Vertex 2
       118.59279473, 117.81896689, 7,             !- Vertex 3
       124.59279473, 117.81896689, 7;             !- Vertex 4

   ! Block 2, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 3.5,       !- Vertex 1
       114.5927947315, 117.8189668894, 3.5,       !- Vertex 2
       114.5927947315, 117.8189668894, 7,         !- Vertex 3
       120.5927947315, 117.8189668894, 7;         !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.63959473, 117.8189668894, 4.44,     !- Vertex 1
          115.83849473, 117.8189668894, 4.44,     !- Vertex 2
          115.83849473, 117.8189668894, 5.86,     !- Vertex 3
          119.63959473, 117.8189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 3.5,       !- Vertex 1
       114.5927947315, 107.8189668894, 3.5,       !- Vertex 2
       114.5927947315, 107.8189668894, 7,         !- Vertex 3
       114.5927947315, 117.8189668894, 7;         !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 115.98006689, 4.44,     !- Vertex 1
          114.5927947315, 109.65786689, 4.44,     !- Vertex 2
          114.5927947315, 109.65786689, 5.86,     !- Vertex 3
          114.5927947315, 115.98006689, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 3.5,       !- Vertex 1
       118.5927947315, 107.8189668894, 3.5,       !- Vertex 2
       118.5927947315, 107.8189668894, 7,         !- Vertex 3
       114.5927947315, 107.8189668894, 7;         !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.51849473, 107.8189668894, 4.44,     !- Vertex 1
          117.95959473, 107.8189668894, 4.44,     !- Vertex 2
          117.95959473, 107.8189668894, 5.86,     !- Vertex 3
          115.51849473, 107.8189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 3.5,       !- Vertex 1
       118.5927947315, 106.3189668894, 3.5,       !- Vertex 2
       118.5927947315, 106.3189668894, 7,         !- Vertex 3
       118.5927947315, 107.8189668894, 7;         !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.58576689, 4.44,     !- Vertex 1
          118.5927947315, 106.84466689, 4.44,     !- Vertex 2
          118.5927947315, 106.84466689, 5.86,     !- Vertex 3
          118.5927947315, 107.58576689, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 3.5,       !- Vertex 1
       126.5927947315, 106.3189668894, 3.5,       !- Vertex 2
       126.5927947315, 106.3189668894, 7,         !- Vertex 3
       118.5927947315, 106.3189668894, 7;         !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.11169473, 106.3189668894, 4.44,     !- Vertex 1
          125.07389473, 106.3189668894, 4.44,     !- Vertex 2
          125.07389473, 106.3189668894, 5.86,     !- Vertex 3
          120.11169473, 106.3189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_7_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 3.5,       !- Vertex 1
       126.5927947315, 107.8189668894, 3.5,       !- Vertex 2
       126.5927947315, 107.8189668894, 7,         !- Vertex 3
       126.5927947315, 106.3189668894, 7;         !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.84466689, 4.44,     !- Vertex 1
          126.5927947315, 107.58576689, 4.44,     !- Vertex 2
          126.5927947315, 107.58576689, 5.86,     !- Vertex 3
          126.5927947315, 106.84466689, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_8_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 3.5,       !- Vertex 1
       132.5927947315, 107.8189668894, 3.5,       !- Vertex 2
       132.5927947315, 107.8189668894, 7,         !- Vertex 3
       126.5927947315, 107.8189668894, 7;         !- Vertex 4

      ! Window, 5.680m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.59279473, 107.8189668894, 4.44,     !- Vertex 1
          131.59279473, 107.8189668894, 4.44,     !- Vertex 2
          131.59279473, 107.8189668894, 5.86,     !- Vertex 3
          127.59279473, 107.8189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 3.5,       !- Vertex 1
       132.5927947315, 106.3189668894, 3.5,       !- Vertex 2
       132.5927947315, 106.3189668894, 7,         !- Vertex 3
       132.5927947315, 107.8189668894, 7;         !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.58576689, 4.44,     !- Vertex 1
          132.5927947315, 106.84466689, 4.44,     !- Vertex 2
          132.5927947315, 106.84466689, 5.86,     !- Vertex 3
          132.5927947315, 107.58576689, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_10_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 3.5,       !- Vertex 1
       140.5927947315, 106.3189668894, 3.5,       !- Vertex 2
       140.5927947315, 106.3189668894, 7,         !- Vertex 3
       132.5927947315, 106.3189668894, 7;         !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_10_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.11169473, 106.3189668894, 4.44,     !- Vertex 1
          139.07389473, 106.3189668894, 4.44,     !- Vertex 2
          139.07389473, 106.3189668894, 5.86,     !- Vertex 3
          134.11169473, 106.3189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_11_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 3.5,       !- Vertex 1
       140.5927947315, 107.8189668894, 3.5,       !- Vertex 2
       140.5927947315, 107.8189668894, 7,         !- Vertex 3
       140.5927947315, 106.3189668894, 7;         !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.84466689, 4.44,     !- Vertex 1
          140.5927947315, 107.58576689, 4.44,     !- Vertex 2
          140.5927947315, 107.58576689, 5.86,     !- Vertex 3
          140.5927947315, 106.84466689, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_12_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 3.5,       !- Vertex 1
       144.5927947315, 107.8189668894, 3.5,       !- Vertex 2
       144.5927947315, 107.8189668894, 7,         !- Vertex 3
       140.5927947315, 107.8189668894, 7;         !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_12_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.22599473, 107.8189668894, 4.44,     !- Vertex 1
          143.66709473, 107.8189668894, 4.44,     !- Vertex 2
          143.66709473, 107.8189668894, 5.86,     !- Vertex 3
          141.22599473, 107.8189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_13_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 3.5,       !- Vertex 1
       144.5927947315, 117.8189668894, 3.5,       !- Vertex 2
       144.5927947315, 117.8189668894, 7,         !- Vertex 3
       144.5927947315, 107.8189668894, 7;         !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_13_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.65786689, 4.44,     !- Vertex 1
          144.5927947315, 115.98006689, 4.44,     !- Vertex 2
          144.5927947315, 115.98006689, 5.86,     !- Vertex 3
          144.5927947315, 109.65786689, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_14_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 3.5,       !- Vertex 1
       138.5927947315, 117.8189668894, 3.5,       !- Vertex 2
       138.5927947315, 117.8189668894, 7,         !- Vertex 3
       144.5927947315, 117.8189668894, 7;         !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_14_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.34709473, 117.8189668894, 4.44,     !- Vertex 1
          139.54599473, 117.8189668894, 4.44,     !- Vertex 2
          139.54599473, 117.8189668894, 5.86,     !- Vertex 3
          143.34709473, 117.8189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_15_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 3.5,       !- Vertex 1
       138.5927947315, 120.3189668894, 3.5,       !- Vertex 2
       138.5927947315, 120.3189668894, 7,         !- Vertex 3
       138.5927947315, 117.8189668894, 7;         !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_15_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.21216689, 4.44,     !- Vertex 1
          138.5927947315, 119.63326689, 4.44,     !- Vertex 2
          138.5927947315, 119.63326689, 5.86,     !- Vertex 3
          138.5927947315, 118.21216689, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_16_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 3.5,       !- Vertex 1
       134.5927947315, 120.3189668894, 3.5,       !- Vertex 2
       134.5927947315, 120.3189668894, 7,         !- Vertex 3
       138.5927947315, 120.3189668894, 7;         !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.71389473, 120.3189668894, 4.44,     !- Vertex 1
          135.47169473, 120.3189668894, 4.44,     !- Vertex 2
          135.47169473, 120.3189668894, 5.86,     !- Vertex 3
          137.71389473, 120.3189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_17_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 3.5,       !- Vertex 1
       134.5927947315, 117.8189668894, 3.5,       !- Vertex 2
       134.5927947315, 117.8189668894, 7,         !- Vertex 3
       134.5927947315, 120.3189668894, 7;         !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.63326689, 4.44,     !- Vertex 1
          134.5927947315, 118.21216689, 4.44,     !- Vertex 2
          134.5927947315, 118.21216689, 5.86,     !- Vertex 3
          134.5927947315, 119.63326689, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_18_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 3.5,       !- Vertex 1
       124.5927947315, 117.8189668894, 3.5,       !- Vertex 2
       124.5927947315, 117.8189668894, 7,         !- Vertex 3
       134.5927947315, 117.8189668894, 7;         !- Vertex 4

      ! Window, 9.542m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_18_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.95279473, 117.8189668894, 4.44,     !- Vertex 1
          126.23279473, 117.8189668894, 4.44,     !- Vertex 2
          126.23279473, 117.8189668894, 5.86,     !- Vertex 3
          132.95279473, 117.8189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_19_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 3.5,       !- Vertex 1
       124.5927947315, 120.3189668894, 3.5,       !- Vertex 2
       124.5927947315, 120.3189668894, 7,         !- Vertex 3
       124.5927947315, 117.8189668894, 7;         !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.21216689, 4.44,     !- Vertex 1
          124.5927947315, 119.63326689, 4.44,     !- Vertex 2
          124.5927947315, 119.63326689, 5.86,     !- Vertex 3
          124.5927947315, 118.21216689, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_20_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 3.5,       !- Vertex 1
       120.5927947315, 120.3189668894, 3.5,       !- Vertex 2
       120.5927947315, 120.3189668894, 7,         !- Vertex 3
       124.5927947315, 120.3189668894, 7;         !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_20_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.71389473, 120.3189668894, 4.44,     !- Vertex 1
          121.47169473, 120.3189668894, 4.44,     !- Vertex 2
          121.47169473, 120.3189668894, 5.86,     !- Vertex 3
          123.71389473, 120.3189668894, 5.86;     !- Vertex 4

   ! Block 2, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block2:Zone1_Wall_21_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block2:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 3.5,       !- Vertex 1
       120.5927947315, 117.8189668894, 3.5,       !- Vertex 2
       120.5927947315, 117.8189668894, 7,         !- Vertex 3
       120.5927947315, 120.3189668894, 7;         !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block2:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block2:Zone1_Wall_21_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.63326689, 4.44,     !- Vertex 1
          120.5927947315, 118.21216689, 4.44,     !- Vertex 2
          120.5927947315, 118.21216689, 5.86,     !- Vertex 3
          120.5927947315, 119.63326689, 5.86;     !- Vertex 4


! Block 3 - Zone 1
Zone, Block3:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1075.2916,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block3:Zone1,                   !- Name
      Block3:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2522,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2522,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2522,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2522,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block3:Zone1 ,                         !- Name
      Block3:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block3:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Block3:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block3:Zone1#05;         !- End-use category

   ZoneInfiltration:DesignFlowRate, Block3:Zone1 Infiltration,  !- Name
      Block3:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .095581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Floor_0_0_10016,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       134.59279473, 117.81896689, 10.5,          !- Vertex 1
       138.59279473, 117.81896689, 10.5,          !- Vertex 2
       138.59279473, 120.31896689, 10.5,          !- Vertex 3
       134.59279473, 120.31896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block4:Zone1_Floor_0_0_10016,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       138.59279473, 117.81896689, 10.5,          !- Vertex 1
       134.59279473, 117.81896689, 10.5,          !- Vertex 2
       134.59279473, 120.31896689, 10.5,          !- Vertex 3
       138.59279473, 120.31896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 3
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Ceiling_1_0_1,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Floor_0_0_10017,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 10.5,          !- Vertex 1
       126.59279473, 106.31896689, 10.5,          !- Vertex 2
       126.59279473, 107.81896689, 10.5,          !- Vertex 3
       124.59279473, 107.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block4:Zone1_Floor_0_0_10017,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       126.59279473, 106.31896689, 10.5,          !- Vertex 1
       124.59279473, 106.31896689, 10.5,          !- Vertex 2
       124.59279473, 107.81896689, 10.5,          !- Vertex 3
       126.59279473, 107.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 80
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Ceiling_1_0_2,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Floor_0_0_10018,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 10.5,          !- Vertex 1
       132.59279473, 107.81896689, 10.5,          !- Vertex 2
       132.59279473, 117.81896689, 10.5,          !- Vertex 3
       124.59279473, 117.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block4:Zone1_Floor_0_0_10018,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 10.5,          !- Vertex 1
       124.59279473, 107.81896689, 10.5,          !- Vertex 2
       124.59279473, 117.81896689, 10.5,          !- Vertex 3
       132.59279473, 117.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Ceiling_1_0_3,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Floor_0_0_10019,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 106.31896689, 10.5,          !- Vertex 1
       140.59279473, 106.31896689, 10.5,          !- Vertex 2
       140.59279473, 107.81896689, 10.5,          !- Vertex 3
       132.59279473, 107.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block4:Zone1_Floor_0_0_10019,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       140.59279473, 106.31896689, 10.5,          !- Vertex 1
       132.59279473, 106.31896689, 10.5,          !- Vertex 2
       132.59279473, 107.81896689, 10.5,          !- Vertex 3
       140.59279473, 107.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Ceiling_1_0_4,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Floor_0_0_10020,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 10.5,          !- Vertex 1
       144.59279473, 107.81896689, 10.5,          !- Vertex 2
       144.59279473, 117.81896689, 10.5,          !- Vertex 3
       132.59279473, 117.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block4:Zone1_Floor_0_0_10020,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       144.59279473, 107.81896689, 10.5,          !- Vertex 1
       132.59279473, 107.81896689, 10.5,          !- Vertex 2
       132.59279473, 117.81896689, 10.5,          !- Vertex 3
       144.59279473, 117.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Ceiling_1_0_5,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Floor_0_0_10021,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       120.59279473, 117.81896689, 10.5,          !- Vertex 1
       124.59279473, 117.81896689, 10.5,          !- Vertex 2
       124.59279473, 120.31896689, 10.5,          !- Vertex 3
       120.59279473, 120.31896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block4:Zone1_Floor_0_0_10021,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 117.81896689, 10.5,          !- Vertex 1
       120.59279473, 117.81896689, 10.5,          !- Vertex 2
       120.59279473, 120.31896689, 10.5,          !- Vertex 3
       124.59279473, 120.31896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 40
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Ceiling_1_0_6,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Floor_0_0_10022,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       114.59279473, 107.81896689, 10.5,          !- Vertex 1
       118.59279473, 107.81896689, 10.5,          !- Vertex 2
       118.59279473, 117.81896689, 10.5,          !- Vertex 3
       114.59279473, 117.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block4:Zone1_Floor_0_0_10022,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 107.81896689, 10.5,          !- Vertex 1
       114.59279473, 107.81896689, 10.5,          !- Vertex 2
       114.59279473, 117.81896689, 10.5,          !- Vertex 3
       118.59279473, 117.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 69
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Ceiling_1_0_7,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Floor_0_0_10023,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 106.31896689, 10.5,          !- Vertex 1
       124.59279473, 106.31896689, 10.5,          !- Vertex 2
       124.59279473, 117.81896689, 10.5,          !- Vertex 3
       118.59279473, 117.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block4:Zone1_Floor_0_0_10023,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block3:Zone1_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 10.5,          !- Vertex 1
       118.59279473, 106.31896689, 10.5,          !- Vertex 2
       118.59279473, 117.81896689, 10.5,          !- Vertex 3
       124.59279473, 117.81896689, 10.5;          !- Vertex 4

   ! Block 3, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 7,         !- Vertex 1
       114.5927947315, 117.8189668894, 7,         !- Vertex 2
       114.5927947315, 117.8189668894, 10.5,      !- Vertex 3
       120.5927947315, 117.8189668894, 10.5;      !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.63959473, 117.8189668894, 7.94,     !- Vertex 1
          115.83849473, 117.8189668894, 7.94,     !- Vertex 2
          115.83849473, 117.8189668894, 9.36,     !- Vertex 3
          119.63959473, 117.8189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 7,         !- Vertex 1
       114.5927947315, 107.8189668894, 7,         !- Vertex 2
       114.5927947315, 107.8189668894, 10.5,      !- Vertex 3
       114.5927947315, 117.8189668894, 10.5;      !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 115.98006689, 7.94,     !- Vertex 1
          114.5927947315, 109.65786689, 7.94,     !- Vertex 2
          114.5927947315, 109.65786689, 9.36,     !- Vertex 3
          114.5927947315, 115.98006689, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 7,         !- Vertex 1
       118.5927947315, 107.8189668894, 7,         !- Vertex 2
       118.5927947315, 107.8189668894, 10.5,      !- Vertex 3
       114.5927947315, 107.8189668894, 10.5;      !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.51849473, 107.8189668894, 7.94,     !- Vertex 1
          117.95959473, 107.8189668894, 7.94,     !- Vertex 2
          117.95959473, 107.8189668894, 9.36,     !- Vertex 3
          115.51849473, 107.8189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 7,         !- Vertex 1
       118.5927947315, 106.3189668894, 7,         !- Vertex 2
       118.5927947315, 106.3189668894, 10.5,      !- Vertex 3
       118.5927947315, 107.8189668894, 10.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.58576689, 7.94,     !- Vertex 1
          118.5927947315, 106.84466689, 7.94,     !- Vertex 2
          118.5927947315, 106.84466689, 9.36,     !- Vertex 3
          118.5927947315, 107.58576689, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 7,         !- Vertex 1
       126.5927947315, 106.3189668894, 7,         !- Vertex 2
       126.5927947315, 106.3189668894, 10.5,      !- Vertex 3
       118.5927947315, 106.3189668894, 10.5;      !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.11169473, 106.3189668894, 7.94,     !- Vertex 1
          125.07389473, 106.3189668894, 7.94,     !- Vertex 2
          125.07389473, 106.3189668894, 9.36,     !- Vertex 3
          120.11169473, 106.3189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_7_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 7,         !- Vertex 1
       126.5927947315, 107.8189668894, 7,         !- Vertex 2
       126.5927947315, 107.8189668894, 10.5,      !- Vertex 3
       126.5927947315, 106.3189668894, 10.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.84466689, 7.94,     !- Vertex 1
          126.5927947315, 107.58576689, 7.94,     !- Vertex 2
          126.5927947315, 107.58576689, 9.36,     !- Vertex 3
          126.5927947315, 106.84466689, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_8_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 7,         !- Vertex 1
       132.5927947315, 107.8189668894, 7,         !- Vertex 2
       132.5927947315, 107.8189668894, 10.5,      !- Vertex 3
       126.5927947315, 107.8189668894, 10.5;      !- Vertex 4

      ! Window, 5.680m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.59279473, 107.8189668894, 7.94,     !- Vertex 1
          131.59279473, 107.8189668894, 7.94,     !- Vertex 2
          131.59279473, 107.8189668894, 9.36,     !- Vertex 3
          127.59279473, 107.8189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 7,         !- Vertex 1
       132.5927947315, 106.3189668894, 7,         !- Vertex 2
       132.5927947315, 106.3189668894, 10.5,      !- Vertex 3
       132.5927947315, 107.8189668894, 10.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.58576689, 7.94,     !- Vertex 1
          132.5927947315, 106.84466689, 7.94,     !- Vertex 2
          132.5927947315, 106.84466689, 9.36,     !- Vertex 3
          132.5927947315, 107.58576689, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_10_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 7,         !- Vertex 1
       140.5927947315, 106.3189668894, 7,         !- Vertex 2
       140.5927947315, 106.3189668894, 10.5,      !- Vertex 3
       132.5927947315, 106.3189668894, 10.5;      !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_10_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.11169473, 106.3189668894, 7.94,     !- Vertex 1
          139.07389473, 106.3189668894, 7.94,     !- Vertex 2
          139.07389473, 106.3189668894, 9.36,     !- Vertex 3
          134.11169473, 106.3189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_11_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 7,         !- Vertex 1
       140.5927947315, 107.8189668894, 7,         !- Vertex 2
       140.5927947315, 107.8189668894, 10.5,      !- Vertex 3
       140.5927947315, 106.3189668894, 10.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.84466689, 7.94,     !- Vertex 1
          140.5927947315, 107.58576689, 7.94,     !- Vertex 2
          140.5927947315, 107.58576689, 9.36,     !- Vertex 3
          140.5927947315, 106.84466689, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_12_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 7,         !- Vertex 1
       144.5927947315, 107.8189668894, 7,         !- Vertex 2
       144.5927947315, 107.8189668894, 10.5,      !- Vertex 3
       140.5927947315, 107.8189668894, 10.5;      !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_12_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.22599473, 107.8189668894, 7.94,     !- Vertex 1
          143.66709473, 107.8189668894, 7.94,     !- Vertex 2
          143.66709473, 107.8189668894, 9.36,     !- Vertex 3
          141.22599473, 107.8189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_13_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 7,         !- Vertex 1
       144.5927947315, 117.8189668894, 7,         !- Vertex 2
       144.5927947315, 117.8189668894, 10.5,      !- Vertex 3
       144.5927947315, 107.8189668894, 10.5;      !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_13_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.65786689, 7.94,     !- Vertex 1
          144.5927947315, 115.98006689, 7.94,     !- Vertex 2
          144.5927947315, 115.98006689, 9.36,     !- Vertex 3
          144.5927947315, 109.65786689, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_14_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 7,         !- Vertex 1
       138.5927947315, 117.8189668894, 7,         !- Vertex 2
       138.5927947315, 117.8189668894, 10.5,      !- Vertex 3
       144.5927947315, 117.8189668894, 10.5;      !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_14_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.34709473, 117.8189668894, 7.94,     !- Vertex 1
          139.54599473, 117.8189668894, 7.94,     !- Vertex 2
          139.54599473, 117.8189668894, 9.36,     !- Vertex 3
          143.34709473, 117.8189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_15_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 7,         !- Vertex 1
       138.5927947315, 120.3189668894, 7,         !- Vertex 2
       138.5927947315, 120.3189668894, 10.5,      !- Vertex 3
       138.5927947315, 117.8189668894, 10.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_15_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.21216689, 7.94,     !- Vertex 1
          138.5927947315, 119.63326689, 7.94,     !- Vertex 2
          138.5927947315, 119.63326689, 9.36,     !- Vertex 3
          138.5927947315, 118.21216689, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_16_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 7,         !- Vertex 1
       134.5927947315, 120.3189668894, 7,         !- Vertex 2
       134.5927947315, 120.3189668894, 10.5,      !- Vertex 3
       138.5927947315, 120.3189668894, 10.5;      !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.71389473, 120.3189668894, 7.94,     !- Vertex 1
          135.47169473, 120.3189668894, 7.94,     !- Vertex 2
          135.47169473, 120.3189668894, 9.36,     !- Vertex 3
          137.71389473, 120.3189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_17_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 7,         !- Vertex 1
       134.5927947315, 117.8189668894, 7,         !- Vertex 2
       134.5927947315, 117.8189668894, 10.5,      !- Vertex 3
       134.5927947315, 120.3189668894, 10.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.63326689, 7.94,     !- Vertex 1
          134.5927947315, 118.21216689, 7.94,     !- Vertex 2
          134.5927947315, 118.21216689, 9.36,     !- Vertex 3
          134.5927947315, 119.63326689, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_18_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 7,         !- Vertex 1
       124.5927947315, 117.8189668894, 7,         !- Vertex 2
       124.5927947315, 117.8189668894, 10.5,      !- Vertex 3
       134.5927947315, 117.8189668894, 10.5;      !- Vertex 4

      ! Window, 9.542m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_18_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.95279473, 117.8189668894, 7.94,     !- Vertex 1
          126.23279473, 117.8189668894, 7.94,     !- Vertex 2
          126.23279473, 117.8189668894, 9.36,     !- Vertex 3
          132.95279473, 117.8189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_19_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 7,         !- Vertex 1
       124.5927947315, 120.3189668894, 7,         !- Vertex 2
       124.5927947315, 120.3189668894, 10.5,      !- Vertex 3
       124.5927947315, 117.8189668894, 10.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.21216689, 7.94,     !- Vertex 1
          124.5927947315, 119.63326689, 7.94,     !- Vertex 2
          124.5927947315, 119.63326689, 9.36,     !- Vertex 3
          124.5927947315, 118.21216689, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_20_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 7,         !- Vertex 1
       120.5927947315, 120.3189668894, 7,         !- Vertex 2
       120.5927947315, 120.3189668894, 10.5,      !- Vertex 3
       124.5927947315, 120.3189668894, 10.5;      !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_20_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.71389473, 120.3189668894, 7.94,     !- Vertex 1
          121.47169473, 120.3189668894, 7.94,     !- Vertex 2
          121.47169473, 120.3189668894, 9.36,     !- Vertex 3
          123.71389473, 120.3189668894, 9.36;     !- Vertex 4

   ! Block 3, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block3:Zone1_Wall_21_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block3:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 7,         !- Vertex 1
       120.5927947315, 117.8189668894, 7,         !- Vertex 2
       120.5927947315, 117.8189668894, 10.5,      !- Vertex 3
       120.5927947315, 120.3189668894, 10.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block3:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block3:Zone1_Wall_21_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.63326689, 7.94,     !- Vertex 1
          120.5927947315, 118.21216689, 7.94,     !- Vertex 2
          120.5927947315, 118.21216689, 9.36,     !- Vertex 3
          120.5927947315, 119.63326689, 9.36;     !- Vertex 4


! Block 4 - Zone 1
Zone, Block4:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1075.2916,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block4:Zone1,                   !- Name
      Block4:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2570,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2570,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2570,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2570,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block4:Zone1 ,                         !- Name
      Block4:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block4:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Block4:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block4:Zone1#05;         !- End-use category

   ZoneInfiltration:DesignFlowRate, Block4:Zone1 Infiltration,  !- Name
      Block4:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .095581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Floor_0_0_10024,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       134.59279473, 117.81896689, 14,            !- Vertex 1
       138.59279473, 117.81896689, 14,            !- Vertex 2
       138.59279473, 120.31896689, 14,            !- Vertex 3
       134.59279473, 120.31896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block5:Zone1_Floor_0_0_10024,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       138.59279473, 117.81896689, 14,            !- Vertex 1
       134.59279473, 117.81896689, 14,            !- Vertex 2
       134.59279473, 120.31896689, 14,            !- Vertex 3
       138.59279473, 120.31896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 3
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Ceiling_1_0_1,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Floor_0_0_10025,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 14,            !- Vertex 1
       126.59279473, 106.31896689, 14,            !- Vertex 2
       126.59279473, 107.81896689, 14,            !- Vertex 3
       124.59279473, 107.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block5:Zone1_Floor_0_0_10025,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       126.59279473, 106.31896689, 14,            !- Vertex 1
       124.59279473, 106.31896689, 14,            !- Vertex 2
       124.59279473, 107.81896689, 14,            !- Vertex 3
       126.59279473, 107.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 80
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Ceiling_1_0_2,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Floor_0_0_10026,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 14,            !- Vertex 1
       132.59279473, 107.81896689, 14,            !- Vertex 2
       132.59279473, 117.81896689, 14,            !- Vertex 3
       124.59279473, 117.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block5:Zone1_Floor_0_0_10026,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 14,            !- Vertex 1
       124.59279473, 107.81896689, 14,            !- Vertex 2
       124.59279473, 117.81896689, 14,            !- Vertex 3
       132.59279473, 117.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Ceiling_1_0_3,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Floor_0_0_10027,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 106.31896689, 14,            !- Vertex 1
       140.59279473, 106.31896689, 14,            !- Vertex 2
       140.59279473, 107.81896689, 14,            !- Vertex 3
       132.59279473, 107.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block5:Zone1_Floor_0_0_10027,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       140.59279473, 106.31896689, 14,            !- Vertex 1
       132.59279473, 106.31896689, 14,            !- Vertex 2
       132.59279473, 107.81896689, 14,            !- Vertex 3
       140.59279473, 107.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Ceiling_1_0_4,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Floor_0_0_10028,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 14,            !- Vertex 1
       144.59279473, 107.81896689, 14,            !- Vertex 2
       144.59279473, 117.81896689, 14,            !- Vertex 3
       132.59279473, 117.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block5:Zone1_Floor_0_0_10028,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       144.59279473, 107.81896689, 14,            !- Vertex 1
       132.59279473, 107.81896689, 14,            !- Vertex 2
       132.59279473, 117.81896689, 14,            !- Vertex 3
       144.59279473, 117.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Ceiling_1_0_5,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Floor_0_0_10029,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       120.59279473, 117.81896689, 14,            !- Vertex 1
       124.59279473, 117.81896689, 14,            !- Vertex 2
       124.59279473, 120.31896689, 14,            !- Vertex 3
       120.59279473, 120.31896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block5:Zone1_Floor_0_0_10029,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 117.81896689, 14,            !- Vertex 1
       120.59279473, 117.81896689, 14,            !- Vertex 2
       120.59279473, 120.31896689, 14,            !- Vertex 3
       124.59279473, 120.31896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 40
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Ceiling_1_0_6,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Floor_0_0_10030,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       114.59279473, 107.81896689, 14,            !- Vertex 1
       118.59279473, 107.81896689, 14,            !- Vertex 2
       118.59279473, 117.81896689, 14,            !- Vertex 3
       114.59279473, 117.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block5:Zone1_Floor_0_0_10030,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 107.81896689, 14,            !- Vertex 1
       114.59279473, 107.81896689, 14,            !- Vertex 2
       114.59279473, 117.81896689, 14,            !- Vertex 3
       118.59279473, 117.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 69
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Ceiling_1_0_7,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Floor_0_0_10031,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 106.31896689, 14,            !- Vertex 1
       124.59279473, 106.31896689, 14,            !- Vertex 2
       124.59279473, 117.81896689, 14,            !- Vertex 3
       118.59279473, 117.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block5:Zone1_Floor_0_0_10031,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block4:Zone1_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 14,            !- Vertex 1
       118.59279473, 106.31896689, 14,            !- Vertex 2
       118.59279473, 117.81896689, 14,            !- Vertex 3
       124.59279473, 117.81896689, 14;            !- Vertex 4

   ! Block 4, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 10.5,      !- Vertex 1
       114.5927947315, 117.8189668894, 10.5,      !- Vertex 2
       114.5927947315, 117.8189668894, 14,        !- Vertex 3
       120.5927947315, 117.8189668894, 14;        !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.63959473, 117.8189668894, 11.44,    !- Vertex 1
          115.83849473, 117.8189668894, 11.44,    !- Vertex 2
          115.83849473, 117.8189668894, 12.86,    !- Vertex 3
          119.63959473, 117.8189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 10.5,      !- Vertex 1
       114.5927947315, 107.8189668894, 10.5,      !- Vertex 2
       114.5927947315, 107.8189668894, 14,        !- Vertex 3
       114.5927947315, 117.8189668894, 14;        !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 115.98006689, 11.44,    !- Vertex 1
          114.5927947315, 109.65786689, 11.44,    !- Vertex 2
          114.5927947315, 109.65786689, 12.86,    !- Vertex 3
          114.5927947315, 115.98006689, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 10.5,      !- Vertex 1
       118.5927947315, 107.8189668894, 10.5,      !- Vertex 2
       118.5927947315, 107.8189668894, 14,        !- Vertex 3
       114.5927947315, 107.8189668894, 14;        !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.51849473, 107.8189668894, 11.44,    !- Vertex 1
          117.95959473, 107.8189668894, 11.44,    !- Vertex 2
          117.95959473, 107.8189668894, 12.86,    !- Vertex 3
          115.51849473, 107.8189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 10.5,      !- Vertex 1
       118.5927947315, 106.3189668894, 10.5,      !- Vertex 2
       118.5927947315, 106.3189668894, 14,        !- Vertex 3
       118.5927947315, 107.8189668894, 14;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.58576689, 11.44,    !- Vertex 1
          118.5927947315, 106.84466689, 11.44,    !- Vertex 2
          118.5927947315, 106.84466689, 12.86,    !- Vertex 3
          118.5927947315, 107.58576689, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 10.5,      !- Vertex 1
       126.5927947315, 106.3189668894, 10.5,      !- Vertex 2
       126.5927947315, 106.3189668894, 14,        !- Vertex 3
       118.5927947315, 106.3189668894, 14;        !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.11169473, 106.3189668894, 11.44,    !- Vertex 1
          125.07389473, 106.3189668894, 11.44,    !- Vertex 2
          125.07389473, 106.3189668894, 12.86,    !- Vertex 3
          120.11169473, 106.3189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_7_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 10.5,      !- Vertex 1
       126.5927947315, 107.8189668894, 10.5,      !- Vertex 2
       126.5927947315, 107.8189668894, 14,        !- Vertex 3
       126.5927947315, 106.3189668894, 14;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.84466689, 11.44,    !- Vertex 1
          126.5927947315, 107.58576689, 11.44,    !- Vertex 2
          126.5927947315, 107.58576689, 12.86,    !- Vertex 3
          126.5927947315, 106.84466689, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_8_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 10.5,      !- Vertex 1
       132.5927947315, 107.8189668894, 10.5,      !- Vertex 2
       132.5927947315, 107.8189668894, 14,        !- Vertex 3
       126.5927947315, 107.8189668894, 14;        !- Vertex 4

      ! Window, 5.680m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.59279473, 107.8189668894, 11.44,    !- Vertex 1
          131.59279473, 107.8189668894, 11.44,    !- Vertex 2
          131.59279473, 107.8189668894, 12.86,    !- Vertex 3
          127.59279473, 107.8189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 10.5,      !- Vertex 1
       132.5927947315, 106.3189668894, 10.5,      !- Vertex 2
       132.5927947315, 106.3189668894, 14,        !- Vertex 3
       132.5927947315, 107.8189668894, 14;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.58576689, 11.44,    !- Vertex 1
          132.5927947315, 106.84466689, 11.44,    !- Vertex 2
          132.5927947315, 106.84466689, 12.86,    !- Vertex 3
          132.5927947315, 107.58576689, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_10_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 10.5,      !- Vertex 1
       140.5927947315, 106.3189668894, 10.5,      !- Vertex 2
       140.5927947315, 106.3189668894, 14,        !- Vertex 3
       132.5927947315, 106.3189668894, 14;        !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_10_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.11169473, 106.3189668894, 11.44,    !- Vertex 1
          139.07389473, 106.3189668894, 11.44,    !- Vertex 2
          139.07389473, 106.3189668894, 12.86,    !- Vertex 3
          134.11169473, 106.3189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_11_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 10.5,      !- Vertex 1
       140.5927947315, 107.8189668894, 10.5,      !- Vertex 2
       140.5927947315, 107.8189668894, 14,        !- Vertex 3
       140.5927947315, 106.3189668894, 14;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.84466689, 11.44,    !- Vertex 1
          140.5927947315, 107.58576689, 11.44,    !- Vertex 2
          140.5927947315, 107.58576689, 12.86,    !- Vertex 3
          140.5927947315, 106.84466689, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_12_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 10.5,      !- Vertex 1
       144.5927947315, 107.8189668894, 10.5,      !- Vertex 2
       144.5927947315, 107.8189668894, 14,        !- Vertex 3
       140.5927947315, 107.8189668894, 14;        !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_12_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.22599473, 107.8189668894, 11.44,    !- Vertex 1
          143.66709473, 107.8189668894, 11.44,    !- Vertex 2
          143.66709473, 107.8189668894, 12.86,    !- Vertex 3
          141.22599473, 107.8189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_13_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 10.5,      !- Vertex 1
       144.5927947315, 117.8189668894, 10.5,      !- Vertex 2
       144.5927947315, 117.8189668894, 14,        !- Vertex 3
       144.5927947315, 107.8189668894, 14;        !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_13_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.65786689, 11.44,    !- Vertex 1
          144.5927947315, 115.98006689, 11.44,    !- Vertex 2
          144.5927947315, 115.98006689, 12.86,    !- Vertex 3
          144.5927947315, 109.65786689, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_14_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 10.5,      !- Vertex 1
       138.5927947315, 117.8189668894, 10.5,      !- Vertex 2
       138.5927947315, 117.8189668894, 14,        !- Vertex 3
       144.5927947315, 117.8189668894, 14;        !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_14_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.34709473, 117.8189668894, 11.44,    !- Vertex 1
          139.54599473, 117.8189668894, 11.44,    !- Vertex 2
          139.54599473, 117.8189668894, 12.86,    !- Vertex 3
          143.34709473, 117.8189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_15_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 10.5,      !- Vertex 1
       138.5927947315, 120.3189668894, 10.5,      !- Vertex 2
       138.5927947315, 120.3189668894, 14,        !- Vertex 3
       138.5927947315, 117.8189668894, 14;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_15_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.21216689, 11.44,    !- Vertex 1
          138.5927947315, 119.63326689, 11.44,    !- Vertex 2
          138.5927947315, 119.63326689, 12.86,    !- Vertex 3
          138.5927947315, 118.21216689, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_16_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 10.5,      !- Vertex 1
       134.5927947315, 120.3189668894, 10.5,      !- Vertex 2
       134.5927947315, 120.3189668894, 14,        !- Vertex 3
       138.5927947315, 120.3189668894, 14;        !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.71389473, 120.3189668894, 11.44,    !- Vertex 1
          135.47169473, 120.3189668894, 11.44,    !- Vertex 2
          135.47169473, 120.3189668894, 12.86,    !- Vertex 3
          137.71389473, 120.3189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_17_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 10.5,      !- Vertex 1
       134.5927947315, 117.8189668894, 10.5,      !- Vertex 2
       134.5927947315, 117.8189668894, 14,        !- Vertex 3
       134.5927947315, 120.3189668894, 14;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.63326689, 11.44,    !- Vertex 1
          134.5927947315, 118.21216689, 11.44,    !- Vertex 2
          134.5927947315, 118.21216689, 12.86,    !- Vertex 3
          134.5927947315, 119.63326689, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_18_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 10.5,      !- Vertex 1
       124.5927947315, 117.8189668894, 10.5,      !- Vertex 2
       124.5927947315, 117.8189668894, 14,        !- Vertex 3
       134.5927947315, 117.8189668894, 14;        !- Vertex 4

      ! Window, 9.542m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_18_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.95279473, 117.8189668894, 11.44,    !- Vertex 1
          126.23279473, 117.8189668894, 11.44,    !- Vertex 2
          126.23279473, 117.8189668894, 12.86,    !- Vertex 3
          132.95279473, 117.8189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_19_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 10.5,      !- Vertex 1
       124.5927947315, 120.3189668894, 10.5,      !- Vertex 2
       124.5927947315, 120.3189668894, 14,        !- Vertex 3
       124.5927947315, 117.8189668894, 14;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.21216689, 11.44,    !- Vertex 1
          124.5927947315, 119.63326689, 11.44,    !- Vertex 2
          124.5927947315, 119.63326689, 12.86,    !- Vertex 3
          124.5927947315, 118.21216689, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_20_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 10.5,      !- Vertex 1
       120.5927947315, 120.3189668894, 10.5,      !- Vertex 2
       120.5927947315, 120.3189668894, 14,        !- Vertex 3
       124.5927947315, 120.3189668894, 14;        !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_20_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.71389473, 120.3189668894, 11.44,    !- Vertex 1
          121.47169473, 120.3189668894, 11.44,    !- Vertex 2
          121.47169473, 120.3189668894, 12.86,    !- Vertex 3
          123.71389473, 120.3189668894, 12.86;    !- Vertex 4

   ! Block 4, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block4:Zone1_Wall_21_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block4:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 10.5,      !- Vertex 1
       120.5927947315, 117.8189668894, 10.5,      !- Vertex 2
       120.5927947315, 117.8189668894, 14,        !- Vertex 3
       120.5927947315, 120.3189668894, 14;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block4:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block4:Zone1_Wall_21_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.63326689, 11.44,    !- Vertex 1
          120.5927947315, 118.21216689, 11.44,    !- Vertex 2
          120.5927947315, 118.21216689, 12.86,    !- Vertex 3
          120.5927947315, 119.63326689, 12.86;    !- Vertex 4


! Block 5 - Zone 1
Zone, Block5:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1075.2916,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block5:Zone1,                   !- Name
      Block5:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2618,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2618,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2618,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2618,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block5:Zone1 ,                         !- Name
      Block5:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block5:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Block5:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block5:Zone1#05;         !- End-use category

   ZoneInfiltration:DesignFlowRate, Block5:Zone1 Infiltration,  !- Name
      Block5:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .095581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Floor_0_0_10032,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       134.59279473, 117.81896689, 17.5,          !- Vertex 1
       138.59279473, 117.81896689, 17.5,          !- Vertex 2
       138.59279473, 120.31896689, 17.5,          !- Vertex 3
       134.59279473, 120.31896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block6:Zone1_Floor_0_0_10032,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       138.59279473, 117.81896689, 17.5,          !- Vertex 1
       134.59279473, 117.81896689, 17.5,          !- Vertex 2
       134.59279473, 120.31896689, 17.5,          !- Vertex 3
       138.59279473, 120.31896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 3
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Ceiling_1_0_1,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Floor_0_0_10033,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 17.5,          !- Vertex 1
       126.59279473, 106.31896689, 17.5,          !- Vertex 2
       126.59279473, 107.81896689, 17.5,          !- Vertex 3
       124.59279473, 107.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block6:Zone1_Floor_0_0_10033,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       126.59279473, 106.31896689, 17.5,          !- Vertex 1
       124.59279473, 106.31896689, 17.5,          !- Vertex 2
       124.59279473, 107.81896689, 17.5,          !- Vertex 3
       126.59279473, 107.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 80
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Ceiling_1_0_2,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Floor_0_0_10034,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 17.5,          !- Vertex 1
       132.59279473, 107.81896689, 17.5,          !- Vertex 2
       132.59279473, 117.81896689, 17.5,          !- Vertex 3
       124.59279473, 117.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block6:Zone1_Floor_0_0_10034,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 17.5,          !- Vertex 1
       124.59279473, 107.81896689, 17.5,          !- Vertex 2
       124.59279473, 117.81896689, 17.5,          !- Vertex 3
       132.59279473, 117.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Ceiling_1_0_3,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Floor_0_0_10035,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 106.31896689, 17.5,          !- Vertex 1
       140.59279473, 106.31896689, 17.5,          !- Vertex 2
       140.59279473, 107.81896689, 17.5,          !- Vertex 3
       132.59279473, 107.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block6:Zone1_Floor_0_0_10035,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       140.59279473, 106.31896689, 17.5,          !- Vertex 1
       132.59279473, 106.31896689, 17.5,          !- Vertex 2
       132.59279473, 107.81896689, 17.5,          !- Vertex 3
       140.59279473, 107.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Ceiling_1_0_4,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Floor_0_0_10036,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 17.5,          !- Vertex 1
       144.59279473, 107.81896689, 17.5,          !- Vertex 2
       144.59279473, 117.81896689, 17.5,          !- Vertex 3
       132.59279473, 117.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block6:Zone1_Floor_0_0_10036,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       144.59279473, 107.81896689, 17.5,          !- Vertex 1
       132.59279473, 107.81896689, 17.5,          !- Vertex 2
       132.59279473, 117.81896689, 17.5,          !- Vertex 3
       144.59279473, 117.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Ceiling_1_0_5,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Floor_0_0_10037,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       120.59279473, 117.81896689, 17.5,          !- Vertex 1
       124.59279473, 117.81896689, 17.5,          !- Vertex 2
       124.59279473, 120.31896689, 17.5,          !- Vertex 3
       120.59279473, 120.31896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block6:Zone1_Floor_0_0_10037,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 117.81896689, 17.5,          !- Vertex 1
       120.59279473, 117.81896689, 17.5,          !- Vertex 2
       120.59279473, 120.31896689, 17.5,          !- Vertex 3
       124.59279473, 120.31896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 40
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Ceiling_1_0_6,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Floor_0_0_10038,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       114.59279473, 107.81896689, 17.5,          !- Vertex 1
       118.59279473, 107.81896689, 17.5,          !- Vertex 2
       118.59279473, 117.81896689, 17.5,          !- Vertex 3
       114.59279473, 117.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block6:Zone1_Floor_0_0_10038,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 107.81896689, 17.5,          !- Vertex 1
       114.59279473, 107.81896689, 17.5,          !- Vertex 2
       114.59279473, 117.81896689, 17.5,          !- Vertex 3
       118.59279473, 117.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 69
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Ceiling_1_0_7,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Floor_0_0_10039,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 106.31896689, 17.5,          !- Vertex 1
       124.59279473, 106.31896689, 17.5,          !- Vertex 2
       124.59279473, 117.81896689, 17.5,          !- Vertex 3
       118.59279473, 117.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block6:Zone1_Floor_0_0_10039,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block5:Zone1_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 17.5,          !- Vertex 1
       118.59279473, 106.31896689, 17.5,          !- Vertex 2
       118.59279473, 117.81896689, 17.5,          !- Vertex 3
       124.59279473, 117.81896689, 17.5;          !- Vertex 4

   ! Block 5, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 14,        !- Vertex 1
       114.5927947315, 117.8189668894, 14,        !- Vertex 2
       114.5927947315, 117.8189668894, 17.5,      !- Vertex 3
       120.5927947315, 117.8189668894, 17.5;      !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.63959473, 117.8189668894, 14.94,    !- Vertex 1
          115.83849473, 117.8189668894, 14.94,    !- Vertex 2
          115.83849473, 117.8189668894, 16.36,    !- Vertex 3
          119.63959473, 117.8189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 14,        !- Vertex 1
       114.5927947315, 107.8189668894, 14,        !- Vertex 2
       114.5927947315, 107.8189668894, 17.5,      !- Vertex 3
       114.5927947315, 117.8189668894, 17.5;      !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 115.98006689, 14.94,    !- Vertex 1
          114.5927947315, 109.65786689, 14.94,    !- Vertex 2
          114.5927947315, 109.65786689, 16.36,    !- Vertex 3
          114.5927947315, 115.98006689, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 14,        !- Vertex 1
       118.5927947315, 107.8189668894, 14,        !- Vertex 2
       118.5927947315, 107.8189668894, 17.5,      !- Vertex 3
       114.5927947315, 107.8189668894, 17.5;      !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.51849473, 107.8189668894, 14.94,    !- Vertex 1
          117.95959473, 107.8189668894, 14.94,    !- Vertex 2
          117.95959473, 107.8189668894, 16.36,    !- Vertex 3
          115.51849473, 107.8189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 14,        !- Vertex 1
       118.5927947315, 106.3189668894, 14,        !- Vertex 2
       118.5927947315, 106.3189668894, 17.5,      !- Vertex 3
       118.5927947315, 107.8189668894, 17.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.58576689, 14.94,    !- Vertex 1
          118.5927947315, 106.84466689, 14.94,    !- Vertex 2
          118.5927947315, 106.84466689, 16.36,    !- Vertex 3
          118.5927947315, 107.58576689, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 14,        !- Vertex 1
       126.5927947315, 106.3189668894, 14,        !- Vertex 2
       126.5927947315, 106.3189668894, 17.5,      !- Vertex 3
       118.5927947315, 106.3189668894, 17.5;      !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.11169473, 106.3189668894, 14.94,    !- Vertex 1
          125.07389473, 106.3189668894, 14.94,    !- Vertex 2
          125.07389473, 106.3189668894, 16.36,    !- Vertex 3
          120.11169473, 106.3189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_7_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 14,        !- Vertex 1
       126.5927947315, 107.8189668894, 14,        !- Vertex 2
       126.5927947315, 107.8189668894, 17.5,      !- Vertex 3
       126.5927947315, 106.3189668894, 17.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.84466689, 14.94,    !- Vertex 1
          126.5927947315, 107.58576689, 14.94,    !- Vertex 2
          126.5927947315, 107.58576689, 16.36,    !- Vertex 3
          126.5927947315, 106.84466689, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_8_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 14,        !- Vertex 1
       132.5927947315, 107.8189668894, 14,        !- Vertex 2
       132.5927947315, 107.8189668894, 17.5,      !- Vertex 3
       126.5927947315, 107.8189668894, 17.5;      !- Vertex 4

      ! Window, 5.680m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.59279473, 107.8189668894, 14.94,    !- Vertex 1
          131.59279473, 107.8189668894, 14.94,    !- Vertex 2
          131.59279473, 107.8189668894, 16.36,    !- Vertex 3
          127.59279473, 107.8189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 14,        !- Vertex 1
       132.5927947315, 106.3189668894, 14,        !- Vertex 2
       132.5927947315, 106.3189668894, 17.5,      !- Vertex 3
       132.5927947315, 107.8189668894, 17.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.58576689, 14.94,    !- Vertex 1
          132.5927947315, 106.84466689, 14.94,    !- Vertex 2
          132.5927947315, 106.84466689, 16.36,    !- Vertex 3
          132.5927947315, 107.58576689, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_10_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 14,        !- Vertex 1
       140.5927947315, 106.3189668894, 14,        !- Vertex 2
       140.5927947315, 106.3189668894, 17.5,      !- Vertex 3
       132.5927947315, 106.3189668894, 17.5;      !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_10_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.11169473, 106.3189668894, 14.94,    !- Vertex 1
          139.07389473, 106.3189668894, 14.94,    !- Vertex 2
          139.07389473, 106.3189668894, 16.36,    !- Vertex 3
          134.11169473, 106.3189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_11_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 14,        !- Vertex 1
       140.5927947315, 107.8189668894, 14,        !- Vertex 2
       140.5927947315, 107.8189668894, 17.5,      !- Vertex 3
       140.5927947315, 106.3189668894, 17.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.84466689, 14.94,    !- Vertex 1
          140.5927947315, 107.58576689, 14.94,    !- Vertex 2
          140.5927947315, 107.58576689, 16.36,    !- Vertex 3
          140.5927947315, 106.84466689, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_12_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 14,        !- Vertex 1
       144.5927947315, 107.8189668894, 14,        !- Vertex 2
       144.5927947315, 107.8189668894, 17.5,      !- Vertex 3
       140.5927947315, 107.8189668894, 17.5;      !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_12_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.22599473, 107.8189668894, 14.94,    !- Vertex 1
          143.66709473, 107.8189668894, 14.94,    !- Vertex 2
          143.66709473, 107.8189668894, 16.36,    !- Vertex 3
          141.22599473, 107.8189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_13_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 14,        !- Vertex 1
       144.5927947315, 117.8189668894, 14,        !- Vertex 2
       144.5927947315, 117.8189668894, 17.5,      !- Vertex 3
       144.5927947315, 107.8189668894, 17.5;      !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_13_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.65786689, 14.94,    !- Vertex 1
          144.5927947315, 115.98006689, 14.94,    !- Vertex 2
          144.5927947315, 115.98006689, 16.36,    !- Vertex 3
          144.5927947315, 109.65786689, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_14_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 14,        !- Vertex 1
       138.5927947315, 117.8189668894, 14,        !- Vertex 2
       138.5927947315, 117.8189668894, 17.5,      !- Vertex 3
       144.5927947315, 117.8189668894, 17.5;      !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_14_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.34709473, 117.8189668894, 14.94,    !- Vertex 1
          139.54599473, 117.8189668894, 14.94,    !- Vertex 2
          139.54599473, 117.8189668894, 16.36,    !- Vertex 3
          143.34709473, 117.8189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_15_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 14,        !- Vertex 1
       138.5927947315, 120.3189668894, 14,        !- Vertex 2
       138.5927947315, 120.3189668894, 17.5,      !- Vertex 3
       138.5927947315, 117.8189668894, 17.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_15_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.21216689, 14.94,    !- Vertex 1
          138.5927947315, 119.63326689, 14.94,    !- Vertex 2
          138.5927947315, 119.63326689, 16.36,    !- Vertex 3
          138.5927947315, 118.21216689, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_16_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 14,        !- Vertex 1
       134.5927947315, 120.3189668894, 14,        !- Vertex 2
       134.5927947315, 120.3189668894, 17.5,      !- Vertex 3
       138.5927947315, 120.3189668894, 17.5;      !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.71389473, 120.3189668894, 14.94,    !- Vertex 1
          135.47169473, 120.3189668894, 14.94,    !- Vertex 2
          135.47169473, 120.3189668894, 16.36,    !- Vertex 3
          137.71389473, 120.3189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_17_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 14,        !- Vertex 1
       134.5927947315, 117.8189668894, 14,        !- Vertex 2
       134.5927947315, 117.8189668894, 17.5,      !- Vertex 3
       134.5927947315, 120.3189668894, 17.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.63326689, 14.94,    !- Vertex 1
          134.5927947315, 118.21216689, 14.94,    !- Vertex 2
          134.5927947315, 118.21216689, 16.36,    !- Vertex 3
          134.5927947315, 119.63326689, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_18_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 14,        !- Vertex 1
       124.5927947315, 117.8189668894, 14,        !- Vertex 2
       124.5927947315, 117.8189668894, 17.5,      !- Vertex 3
       134.5927947315, 117.8189668894, 17.5;      !- Vertex 4

      ! Window, 9.542m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_18_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.95279473, 117.8189668894, 14.94,    !- Vertex 1
          126.23279473, 117.8189668894, 14.94,    !- Vertex 2
          126.23279473, 117.8189668894, 16.36,    !- Vertex 3
          132.95279473, 117.8189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_19_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 14,        !- Vertex 1
       124.5927947315, 120.3189668894, 14,        !- Vertex 2
       124.5927947315, 120.3189668894, 17.5,      !- Vertex 3
       124.5927947315, 117.8189668894, 17.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.21216689, 14.94,    !- Vertex 1
          124.5927947315, 119.63326689, 14.94,    !- Vertex 2
          124.5927947315, 119.63326689, 16.36,    !- Vertex 3
          124.5927947315, 118.21216689, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_20_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 14,        !- Vertex 1
       120.5927947315, 120.3189668894, 14,        !- Vertex 2
       120.5927947315, 120.3189668894, 17.5,      !- Vertex 3
       124.5927947315, 120.3189668894, 17.5;      !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_20_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.71389473, 120.3189668894, 14.94,    !- Vertex 1
          121.47169473, 120.3189668894, 14.94,    !- Vertex 2
          121.47169473, 120.3189668894, 16.36,    !- Vertex 3
          123.71389473, 120.3189668894, 16.36;    !- Vertex 4

   ! Block 5, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block5:Zone1_Wall_21_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block5:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 14,        !- Vertex 1
       120.5927947315, 117.8189668894, 14,        !- Vertex 2
       120.5927947315, 117.8189668894, 17.5,      !- Vertex 3
       120.5927947315, 120.3189668894, 17.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block5:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block5:Zone1_Wall_21_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.63326689, 14.94,    !- Vertex 1
          120.5927947315, 118.21216689, 14.94,    !- Vertex 2
          120.5927947315, 118.21216689, 16.36,    !- Vertex 3
          120.5927947315, 119.63326689, 16.36;    !- Vertex 4


! Block 6 - Zone 1
Zone, Block6:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1075.2916,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block6:Zone1,                   !- Name
      Block6:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2666,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2666,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2666,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2666,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block6:Zone1 ,                         !- Name
      Block6:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block6:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Block6:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block6:Zone1#05;         !- End-use category

   ZoneInfiltration:DesignFlowRate, Block6:Zone1 Infiltration,  !- Name
      Block6:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .095581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Floor_0_0_10040,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       134.59279473, 117.81896689, 21,            !- Vertex 1
       138.59279473, 117.81896689, 21,            !- Vertex 2
       138.59279473, 120.31896689, 21,            !- Vertex 3
       134.59279473, 120.31896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block7:Zone1_Floor_0_0_10040,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       138.59279473, 117.81896689, 21,            !- Vertex 1
       134.59279473, 117.81896689, 21,            !- Vertex 2
       134.59279473, 120.31896689, 21,            !- Vertex 3
       138.59279473, 120.31896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 3
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Ceiling_1_0_1,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Floor_0_0_10041,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 21,            !- Vertex 1
       126.59279473, 106.31896689, 21,            !- Vertex 2
       126.59279473, 107.81896689, 21,            !- Vertex 3
       124.59279473, 107.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block7:Zone1_Floor_0_0_10041,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       126.59279473, 106.31896689, 21,            !- Vertex 1
       124.59279473, 106.31896689, 21,            !- Vertex 2
       124.59279473, 107.81896689, 21,            !- Vertex 3
       126.59279473, 107.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 80
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Ceiling_1_0_2,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Floor_0_0_10042,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 21,            !- Vertex 1
       132.59279473, 107.81896689, 21,            !- Vertex 2
       132.59279473, 117.81896689, 21,            !- Vertex 3
       124.59279473, 117.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block7:Zone1_Floor_0_0_10042,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 21,            !- Vertex 1
       124.59279473, 107.81896689, 21,            !- Vertex 2
       124.59279473, 117.81896689, 21,            !- Vertex 3
       132.59279473, 117.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Ceiling_1_0_3,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Floor_0_0_10043,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 106.31896689, 21,            !- Vertex 1
       140.59279473, 106.31896689, 21,            !- Vertex 2
       140.59279473, 107.81896689, 21,            !- Vertex 3
       132.59279473, 107.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block7:Zone1_Floor_0_0_10043,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       140.59279473, 106.31896689, 21,            !- Vertex 1
       132.59279473, 106.31896689, 21,            !- Vertex 2
       132.59279473, 107.81896689, 21,            !- Vertex 3
       140.59279473, 107.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Ceiling_1_0_4,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Floor_0_0_10044,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 21,            !- Vertex 1
       144.59279473, 107.81896689, 21,            !- Vertex 2
       144.59279473, 117.81896689, 21,            !- Vertex 3
       132.59279473, 117.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block7:Zone1_Floor_0_0_10044,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       144.59279473, 107.81896689, 21,            !- Vertex 1
       132.59279473, 107.81896689, 21,            !- Vertex 2
       132.59279473, 117.81896689, 21,            !- Vertex 3
       144.59279473, 117.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Ceiling_1_0_5,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Floor_0_0_10045,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       120.59279473, 117.81896689, 21,            !- Vertex 1
       124.59279473, 117.81896689, 21,            !- Vertex 2
       124.59279473, 120.31896689, 21,            !- Vertex 3
       120.59279473, 120.31896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block7:Zone1_Floor_0_0_10045,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 117.81896689, 21,            !- Vertex 1
       120.59279473, 117.81896689, 21,            !- Vertex 2
       120.59279473, 120.31896689, 21,            !- Vertex 3
       124.59279473, 120.31896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 40
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Ceiling_1_0_6,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Floor_0_0_10046,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       114.59279473, 107.81896689, 21,            !- Vertex 1
       118.59279473, 107.81896689, 21,            !- Vertex 2
       118.59279473, 117.81896689, 21,            !- Vertex 3
       114.59279473, 117.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block7:Zone1_Floor_0_0_10046,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 107.81896689, 21,            !- Vertex 1
       114.59279473, 107.81896689, 21,            !- Vertex 2
       114.59279473, 117.81896689, 21,            !- Vertex 3
       118.59279473, 117.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 69
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Ceiling_1_0_7,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Floor_0_0_10047,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 106.31896689, 21,            !- Vertex 1
       124.59279473, 106.31896689, 21,            !- Vertex 2
       124.59279473, 117.81896689, 21,            !- Vertex 3
       118.59279473, 117.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block7:Zone1_Floor_0_0_10047,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block6:Zone1_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 21,            !- Vertex 1
       118.59279473, 106.31896689, 21,            !- Vertex 2
       118.59279473, 117.81896689, 21,            !- Vertex 3
       124.59279473, 117.81896689, 21;            !- Vertex 4

   ! Block 6, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
