      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 17.5,      !- Vertex 1
       114.5927947315, 117.8189668894, 17.5,      !- Vertex 2
       114.5927947315, 117.8189668894, 21,        !- Vertex 3
       120.5927947315, 117.8189668894, 21;        !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.63959473, 117.8189668894, 18.44,    !- Vertex 1
          115.83849473, 117.8189668894, 18.44,    !- Vertex 2
          115.83849473, 117.8189668894, 19.86,    !- Vertex 3
          119.63959473, 117.8189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 17.5,      !- Vertex 1
       114.5927947315, 107.8189668894, 17.5,      !- Vertex 2
       114.5927947315, 107.8189668894, 21,        !- Vertex 3
       114.5927947315, 117.8189668894, 21;        !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 115.98006689, 18.44,    !- Vertex 1
          114.5927947315, 109.65786689, 18.44,    !- Vertex 2
          114.5927947315, 109.65786689, 19.86,    !- Vertex 3
          114.5927947315, 115.98006689, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 17.5,      !- Vertex 1
       118.5927947315, 107.8189668894, 17.5,      !- Vertex 2
       118.5927947315, 107.8189668894, 21,        !- Vertex 3
       114.5927947315, 107.8189668894, 21;        !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.51849473, 107.8189668894, 18.44,    !- Vertex 1
          117.95959473, 107.8189668894, 18.44,    !- Vertex 2
          117.95959473, 107.8189668894, 19.86,    !- Vertex 3
          115.51849473, 107.8189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 17.5,      !- Vertex 1
       118.5927947315, 106.3189668894, 17.5,      !- Vertex 2
       118.5927947315, 106.3189668894, 21,        !- Vertex 3
       118.5927947315, 107.8189668894, 21;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.58576689, 18.44,    !- Vertex 1
          118.5927947315, 106.84466689, 18.44,    !- Vertex 2
          118.5927947315, 106.84466689, 19.86,    !- Vertex 3
          118.5927947315, 107.58576689, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 17.5,      !- Vertex 1
       126.5927947315, 106.3189668894, 17.5,      !- Vertex 2
       126.5927947315, 106.3189668894, 21,        !- Vertex 3
       118.5927947315, 106.3189668894, 21;        !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.11169473, 106.3189668894, 18.44,    !- Vertex 1
          125.07389473, 106.3189668894, 18.44,    !- Vertex 2
          125.07389473, 106.3189668894, 19.86,    !- Vertex 3
          120.11169473, 106.3189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_7_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 17.5,      !- Vertex 1
       126.5927947315, 107.8189668894, 17.5,      !- Vertex 2
       126.5927947315, 107.8189668894, 21,        !- Vertex 3
       126.5927947315, 106.3189668894, 21;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.84466689, 18.44,    !- Vertex 1
          126.5927947315, 107.58576689, 18.44,    !- Vertex 2
          126.5927947315, 107.58576689, 19.86,    !- Vertex 3
          126.5927947315, 106.84466689, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_8_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 17.5,      !- Vertex 1
       132.5927947315, 107.8189668894, 17.5,      !- Vertex 2
       132.5927947315, 107.8189668894, 21,        !- Vertex 3
       126.5927947315, 107.8189668894, 21;        !- Vertex 4

      ! Window, 5.680m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.59279473, 107.8189668894, 18.44,    !- Vertex 1
          131.59279473, 107.8189668894, 18.44,    !- Vertex 2
          131.59279473, 107.8189668894, 19.86,    !- Vertex 3
          127.59279473, 107.8189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 17.5,      !- Vertex 1
       132.5927947315, 106.3189668894, 17.5,      !- Vertex 2
       132.5927947315, 106.3189668894, 21,        !- Vertex 3
       132.5927947315, 107.8189668894, 21;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.58576689, 18.44,    !- Vertex 1
          132.5927947315, 106.84466689, 18.44,    !- Vertex 2
          132.5927947315, 106.84466689, 19.86,    !- Vertex 3
          132.5927947315, 107.58576689, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_10_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 17.5,      !- Vertex 1
       140.5927947315, 106.3189668894, 17.5,      !- Vertex 2
       140.5927947315, 106.3189668894, 21,        !- Vertex 3
       132.5927947315, 106.3189668894, 21;        !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_10_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.11169473, 106.3189668894, 18.44,    !- Vertex 1
          139.07389473, 106.3189668894, 18.44,    !- Vertex 2
          139.07389473, 106.3189668894, 19.86,    !- Vertex 3
          134.11169473, 106.3189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_11_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 17.5,      !- Vertex 1
       140.5927947315, 107.8189668894, 17.5,      !- Vertex 2
       140.5927947315, 107.8189668894, 21,        !- Vertex 3
       140.5927947315, 106.3189668894, 21;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.84466689, 18.44,    !- Vertex 1
          140.5927947315, 107.58576689, 18.44,    !- Vertex 2
          140.5927947315, 107.58576689, 19.86,    !- Vertex 3
          140.5927947315, 106.84466689, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_12_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 17.5,      !- Vertex 1
       144.5927947315, 107.8189668894, 17.5,      !- Vertex 2
       144.5927947315, 107.8189668894, 21,        !- Vertex 3
       140.5927947315, 107.8189668894, 21;        !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_12_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.22599473, 107.8189668894, 18.44,    !- Vertex 1
          143.66709473, 107.8189668894, 18.44,    !- Vertex 2
          143.66709473, 107.8189668894, 19.86,    !- Vertex 3
          141.22599473, 107.8189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_13_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 17.5,      !- Vertex 1
       144.5927947315, 117.8189668894, 17.5,      !- Vertex 2
       144.5927947315, 117.8189668894, 21,        !- Vertex 3
       144.5927947315, 107.8189668894, 21;        !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_13_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.65786689, 18.44,    !- Vertex 1
          144.5927947315, 115.98006689, 18.44,    !- Vertex 2
          144.5927947315, 115.98006689, 19.86,    !- Vertex 3
          144.5927947315, 109.65786689, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_14_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 17.5,      !- Vertex 1
       138.5927947315, 117.8189668894, 17.5,      !- Vertex 2
       138.5927947315, 117.8189668894, 21,        !- Vertex 3
       144.5927947315, 117.8189668894, 21;        !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_14_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.34709473, 117.8189668894, 18.44,    !- Vertex 1
          139.54599473, 117.8189668894, 18.44,    !- Vertex 2
          139.54599473, 117.8189668894, 19.86,    !- Vertex 3
          143.34709473, 117.8189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_15_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 17.5,      !- Vertex 1
       138.5927947315, 120.3189668894, 17.5,      !- Vertex 2
       138.5927947315, 120.3189668894, 21,        !- Vertex 3
       138.5927947315, 117.8189668894, 21;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_15_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.21216689, 18.44,    !- Vertex 1
          138.5927947315, 119.63326689, 18.44,    !- Vertex 2
          138.5927947315, 119.63326689, 19.86,    !- Vertex 3
          138.5927947315, 118.21216689, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_16_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 17.5,      !- Vertex 1
       134.5927947315, 120.3189668894, 17.5,      !- Vertex 2
       134.5927947315, 120.3189668894, 21,        !- Vertex 3
       138.5927947315, 120.3189668894, 21;        !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.71389473, 120.3189668894, 18.44,    !- Vertex 1
          135.47169473, 120.3189668894, 18.44,    !- Vertex 2
          135.47169473, 120.3189668894, 19.86,    !- Vertex 3
          137.71389473, 120.3189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_17_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 17.5,      !- Vertex 1
       134.5927947315, 117.8189668894, 17.5,      !- Vertex 2
       134.5927947315, 117.8189668894, 21,        !- Vertex 3
       134.5927947315, 120.3189668894, 21;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.63326689, 18.44,    !- Vertex 1
          134.5927947315, 118.21216689, 18.44,    !- Vertex 2
          134.5927947315, 118.21216689, 19.86,    !- Vertex 3
          134.5927947315, 119.63326689, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_18_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 17.5,      !- Vertex 1
       124.5927947315, 117.8189668894, 17.5,      !- Vertex 2
       124.5927947315, 117.8189668894, 21,        !- Vertex 3
       134.5927947315, 117.8189668894, 21;        !- Vertex 4

      ! Window, 9.542m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_18_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.95279473, 117.8189668894, 18.44,    !- Vertex 1
          126.23279473, 117.8189668894, 18.44,    !- Vertex 2
          126.23279473, 117.8189668894, 19.86,    !- Vertex 3
          132.95279473, 117.8189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_19_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 17.5,      !- Vertex 1
       124.5927947315, 120.3189668894, 17.5,      !- Vertex 2
       124.5927947315, 120.3189668894, 21,        !- Vertex 3
       124.5927947315, 117.8189668894, 21;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.21216689, 18.44,    !- Vertex 1
          124.5927947315, 119.63326689, 18.44,    !- Vertex 2
          124.5927947315, 119.63326689, 19.86,    !- Vertex 3
          124.5927947315, 118.21216689, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_20_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 17.5,      !- Vertex 1
       120.5927947315, 120.3189668894, 17.5,      !- Vertex 2
       120.5927947315, 120.3189668894, 21,        !- Vertex 3
       124.5927947315, 120.3189668894, 21;        !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_20_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.71389473, 120.3189668894, 18.44,    !- Vertex 1
          121.47169473, 120.3189668894, 18.44,    !- Vertex 2
          121.47169473, 120.3189668894, 19.86,    !- Vertex 3
          123.71389473, 120.3189668894, 19.86;    !- Vertex 4

   ! Block 6, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block6:Zone1_Wall_21_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block6:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 17.5,      !- Vertex 1
       120.5927947315, 117.8189668894, 17.5,      !- Vertex 2
       120.5927947315, 117.8189668894, 21,        !- Vertex 3
       120.5927947315, 120.3189668894, 21;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block6:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block6:Zone1_Wall_21_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.63326689, 18.44,    !- Vertex 1
          120.5927947315, 118.21216689, 18.44,    !- Vertex 2
          120.5927947315, 118.21216689, 19.86,    !- Vertex 3
          120.5927947315, 119.63326689, 19.86;    !- Vertex 4


! Block 7 - Zone 1
Zone, Block7:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1075.2916,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block7:Zone1,                   !- Name
      Block7:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2714,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2714,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2714,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2714,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block7:Zone1 ,                         !- Name
      Block7:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block7:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Block7:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block7:Zone1#05;         !- End-use category

   ZoneInfiltration:DesignFlowRate, Block7:Zone1 Infiltration,  !- Name
      Block7:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .095581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Floor_0_0_10048,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       134.59279473, 117.81896689, 24.5,          !- Vertex 1
       138.59279473, 117.81896689, 24.5,          !- Vertex 2
       138.59279473, 120.31896689, 24.5,          !- Vertex 3
       134.59279473, 120.31896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block8:Zone1_Floor_0_0_10048,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       138.59279473, 117.81896689, 24.5,          !- Vertex 1
       134.59279473, 117.81896689, 24.5,          !- Vertex 2
       134.59279473, 120.31896689, 24.5,          !- Vertex 3
       138.59279473, 120.31896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 3
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Ceiling_1_0_1,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Floor_0_0_10049,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 24.5,          !- Vertex 1
       126.59279473, 106.31896689, 24.5,          !- Vertex 2
       126.59279473, 107.81896689, 24.5,          !- Vertex 3
       124.59279473, 107.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block8:Zone1_Floor_0_0_10049,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       126.59279473, 106.31896689, 24.5,          !- Vertex 1
       124.59279473, 106.31896689, 24.5,          !- Vertex 2
       124.59279473, 107.81896689, 24.5,          !- Vertex 3
       126.59279473, 107.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 80
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Ceiling_1_0_2,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Floor_0_0_10050,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 24.5,          !- Vertex 1
       132.59279473, 107.81896689, 24.5,          !- Vertex 2
       132.59279473, 117.81896689, 24.5,          !- Vertex 3
       124.59279473, 117.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block8:Zone1_Floor_0_0_10050,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 24.5,          !- Vertex 1
       124.59279473, 107.81896689, 24.5,          !- Vertex 2
       124.59279473, 117.81896689, 24.5,          !- Vertex 3
       132.59279473, 117.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Ceiling_1_0_3,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Floor_0_0_10051,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 106.31896689, 24.5,          !- Vertex 1
       140.59279473, 106.31896689, 24.5,          !- Vertex 2
       140.59279473, 107.81896689, 24.5,          !- Vertex 3
       132.59279473, 107.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block8:Zone1_Floor_0_0_10051,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       140.59279473, 106.31896689, 24.5,          !- Vertex 1
       132.59279473, 106.31896689, 24.5,          !- Vertex 2
       132.59279473, 107.81896689, 24.5,          !- Vertex 3
       140.59279473, 107.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Ceiling_1_0_4,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Floor_0_0_10052,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 24.5,          !- Vertex 1
       144.59279473, 107.81896689, 24.5,          !- Vertex 2
       144.59279473, 117.81896689, 24.5,          !- Vertex 3
       132.59279473, 117.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block8:Zone1_Floor_0_0_10052,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       144.59279473, 107.81896689, 24.5,          !- Vertex 1
       132.59279473, 107.81896689, 24.5,          !- Vertex 2
       132.59279473, 117.81896689, 24.5,          !- Vertex 3
       144.59279473, 117.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Ceiling_1_0_5,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Floor_0_0_10053,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       120.59279473, 117.81896689, 24.5,          !- Vertex 1
       124.59279473, 117.81896689, 24.5,          !- Vertex 2
       124.59279473, 120.31896689, 24.5,          !- Vertex 3
       120.59279473, 120.31896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block8:Zone1_Floor_0_0_10053,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 117.81896689, 24.5,          !- Vertex 1
       120.59279473, 117.81896689, 24.5,          !- Vertex 2
       120.59279473, 120.31896689, 24.5,          !- Vertex 3
       124.59279473, 120.31896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 40
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Ceiling_1_0_6,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Floor_0_0_10054,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       114.59279473, 107.81896689, 24.5,          !- Vertex 1
       118.59279473, 107.81896689, 24.5,          !- Vertex 2
       118.59279473, 117.81896689, 24.5,          !- Vertex 3
       114.59279473, 117.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block8:Zone1_Floor_0_0_10054,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 107.81896689, 24.5,          !- Vertex 1
       114.59279473, 107.81896689, 24.5,          !- Vertex 2
       114.59279473, 117.81896689, 24.5,          !- Vertex 3
       118.59279473, 117.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 69
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Ceiling_1_0_7,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Floor_0_0_10055,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 106.31896689, 24.5,          !- Vertex 1
       124.59279473, 106.31896689, 24.5,          !- Vertex 2
       124.59279473, 117.81896689, 24.5,          !- Vertex 3
       118.59279473, 117.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block8:Zone1_Floor_0_0_10055,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block7:Zone1_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 24.5,          !- Vertex 1
       118.59279473, 106.31896689, 24.5,          !- Vertex 2
       118.59279473, 117.81896689, 24.5,          !- Vertex 3
       124.59279473, 117.81896689, 24.5;          !- Vertex 4

   ! Block 7, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 21,        !- Vertex 1
       114.5927947315, 117.8189668894, 21,        !- Vertex 2
       114.5927947315, 117.8189668894, 24.5,      !- Vertex 3
       120.5927947315, 117.8189668894, 24.5;      !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.63959473, 117.8189668894, 21.94,    !- Vertex 1
          115.83849473, 117.8189668894, 21.94,    !- Vertex 2
          115.83849473, 117.8189668894, 23.36,    !- Vertex 3
          119.63959473, 117.8189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 21,        !- Vertex 1
       114.5927947315, 107.8189668894, 21,        !- Vertex 2
       114.5927947315, 107.8189668894, 24.5,      !- Vertex 3
       114.5927947315, 117.8189668894, 24.5;      !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 115.98006689, 21.94,    !- Vertex 1
          114.5927947315, 109.65786689, 21.94,    !- Vertex 2
          114.5927947315, 109.65786689, 23.36,    !- Vertex 3
          114.5927947315, 115.98006689, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 21,        !- Vertex 1
       118.5927947315, 107.8189668894, 21,        !- Vertex 2
       118.5927947315, 107.8189668894, 24.5,      !- Vertex 3
       114.5927947315, 107.8189668894, 24.5;      !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.51849473, 107.8189668894, 21.94,    !- Vertex 1
          117.95959473, 107.8189668894, 21.94,    !- Vertex 2
          117.95959473, 107.8189668894, 23.36,    !- Vertex 3
          115.51849473, 107.8189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 21,        !- Vertex 1
       118.5927947315, 106.3189668894, 21,        !- Vertex 2
       118.5927947315, 106.3189668894, 24.5,      !- Vertex 3
       118.5927947315, 107.8189668894, 24.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.58576689, 21.94,    !- Vertex 1
          118.5927947315, 106.84466689, 21.94,    !- Vertex 2
          118.5927947315, 106.84466689, 23.36,    !- Vertex 3
          118.5927947315, 107.58576689, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 21,        !- Vertex 1
       126.5927947315, 106.3189668894, 21,        !- Vertex 2
       126.5927947315, 106.3189668894, 24.5,      !- Vertex 3
       118.5927947315, 106.3189668894, 24.5;      !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.11169473, 106.3189668894, 21.94,    !- Vertex 1
          125.07389473, 106.3189668894, 21.94,    !- Vertex 2
          125.07389473, 106.3189668894, 23.36,    !- Vertex 3
          120.11169473, 106.3189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_7_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 21,        !- Vertex 1
       126.5927947315, 107.8189668894, 21,        !- Vertex 2
       126.5927947315, 107.8189668894, 24.5,      !- Vertex 3
       126.5927947315, 106.3189668894, 24.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.84466689, 21.94,    !- Vertex 1
          126.5927947315, 107.58576689, 21.94,    !- Vertex 2
          126.5927947315, 107.58576689, 23.36,    !- Vertex 3
          126.5927947315, 106.84466689, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_8_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 21,        !- Vertex 1
       132.5927947315, 107.8189668894, 21,        !- Vertex 2
       132.5927947315, 107.8189668894, 24.5,      !- Vertex 3
       126.5927947315, 107.8189668894, 24.5;      !- Vertex 4

      ! Window, 5.680m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.59279473, 107.8189668894, 21.94,    !- Vertex 1
          131.59279473, 107.8189668894, 21.94,    !- Vertex 2
          131.59279473, 107.8189668894, 23.36,    !- Vertex 3
          127.59279473, 107.8189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 21,        !- Vertex 1
       132.5927947315, 106.3189668894, 21,        !- Vertex 2
       132.5927947315, 106.3189668894, 24.5,      !- Vertex 3
       132.5927947315, 107.8189668894, 24.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.58576689, 21.94,    !- Vertex 1
          132.5927947315, 106.84466689, 21.94,    !- Vertex 2
          132.5927947315, 106.84466689, 23.36,    !- Vertex 3
          132.5927947315, 107.58576689, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_10_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 21,        !- Vertex 1
       140.5927947315, 106.3189668894, 21,        !- Vertex 2
       140.5927947315, 106.3189668894, 24.5,      !- Vertex 3
       132.5927947315, 106.3189668894, 24.5;      !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_10_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.11169473, 106.3189668894, 21.94,    !- Vertex 1
          139.07389473, 106.3189668894, 21.94,    !- Vertex 2
          139.07389473, 106.3189668894, 23.36,    !- Vertex 3
          134.11169473, 106.3189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_11_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 21,        !- Vertex 1
       140.5927947315, 107.8189668894, 21,        !- Vertex 2
       140.5927947315, 107.8189668894, 24.5,      !- Vertex 3
       140.5927947315, 106.3189668894, 24.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.84466689, 21.94,    !- Vertex 1
          140.5927947315, 107.58576689, 21.94,    !- Vertex 2
          140.5927947315, 107.58576689, 23.36,    !- Vertex 3
          140.5927947315, 106.84466689, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_12_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 21,        !- Vertex 1
       144.5927947315, 107.8189668894, 21,        !- Vertex 2
       144.5927947315, 107.8189668894, 24.5,      !- Vertex 3
       140.5927947315, 107.8189668894, 24.5;      !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_12_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.22599473, 107.8189668894, 21.94,    !- Vertex 1
          143.66709473, 107.8189668894, 21.94,    !- Vertex 2
          143.66709473, 107.8189668894, 23.36,    !- Vertex 3
          141.22599473, 107.8189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_13_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 21,        !- Vertex 1
       144.5927947315, 117.8189668894, 21,        !- Vertex 2
       144.5927947315, 117.8189668894, 24.5,      !- Vertex 3
       144.5927947315, 107.8189668894, 24.5;      !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_13_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.65786689, 21.94,    !- Vertex 1
          144.5927947315, 115.98006689, 21.94,    !- Vertex 2
          144.5927947315, 115.98006689, 23.36,    !- Vertex 3
          144.5927947315, 109.65786689, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_14_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 21,        !- Vertex 1
       138.5927947315, 117.8189668894, 21,        !- Vertex 2
       138.5927947315, 117.8189668894, 24.5,      !- Vertex 3
       144.5927947315, 117.8189668894, 24.5;      !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_14_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.34709473, 117.8189668894, 21.94,    !- Vertex 1
          139.54599473, 117.8189668894, 21.94,    !- Vertex 2
          139.54599473, 117.8189668894, 23.36,    !- Vertex 3
          143.34709473, 117.8189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_15_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 21,        !- Vertex 1
       138.5927947315, 120.3189668894, 21,        !- Vertex 2
       138.5927947315, 120.3189668894, 24.5,      !- Vertex 3
       138.5927947315, 117.8189668894, 24.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_15_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.21216689, 21.94,    !- Vertex 1
          138.5927947315, 119.63326689, 21.94,    !- Vertex 2
          138.5927947315, 119.63326689, 23.36,    !- Vertex 3
          138.5927947315, 118.21216689, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_16_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 21,        !- Vertex 1
       134.5927947315, 120.3189668894, 21,        !- Vertex 2
       134.5927947315, 120.3189668894, 24.5,      !- Vertex 3
       138.5927947315, 120.3189668894, 24.5;      !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.71389473, 120.3189668894, 21.94,    !- Vertex 1
          135.47169473, 120.3189668894, 21.94,    !- Vertex 2
          135.47169473, 120.3189668894, 23.36,    !- Vertex 3
          137.71389473, 120.3189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_17_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 21,        !- Vertex 1
       134.5927947315, 117.8189668894, 21,        !- Vertex 2
       134.5927947315, 117.8189668894, 24.5,      !- Vertex 3
       134.5927947315, 120.3189668894, 24.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.63326689, 21.94,    !- Vertex 1
          134.5927947315, 118.21216689, 21.94,    !- Vertex 2
          134.5927947315, 118.21216689, 23.36,    !- Vertex 3
          134.5927947315, 119.63326689, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_18_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 21,        !- Vertex 1
       124.5927947315, 117.8189668894, 21,        !- Vertex 2
       124.5927947315, 117.8189668894, 24.5,      !- Vertex 3
       134.5927947315, 117.8189668894, 24.5;      !- Vertex 4

      ! Window, 9.542m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_18_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.95279473, 117.8189668894, 21.94,    !- Vertex 1
          126.23279473, 117.8189668894, 21.94,    !- Vertex 2
          126.23279473, 117.8189668894, 23.36,    !- Vertex 3
          132.95279473, 117.8189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_19_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 21,        !- Vertex 1
       124.5927947315, 120.3189668894, 21,        !- Vertex 2
       124.5927947315, 120.3189668894, 24.5,      !- Vertex 3
       124.5927947315, 117.8189668894, 24.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.21216689, 21.94,    !- Vertex 1
          124.5927947315, 119.63326689, 21.94,    !- Vertex 2
          124.5927947315, 119.63326689, 23.36,    !- Vertex 3
          124.5927947315, 118.21216689, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_20_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 21,        !- Vertex 1
       120.5927947315, 120.3189668894, 21,        !- Vertex 2
       120.5927947315, 120.3189668894, 24.5,      !- Vertex 3
       124.5927947315, 120.3189668894, 24.5;      !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_20_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.71389473, 120.3189668894, 21.94,    !- Vertex 1
          121.47169473, 120.3189668894, 21.94,    !- Vertex 2
          121.47169473, 120.3189668894, 23.36,    !- Vertex 3
          123.71389473, 120.3189668894, 23.36;    !- Vertex 4

   ! Block 7, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block7:Zone1_Wall_21_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block7:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 21,        !- Vertex 1
       120.5927947315, 117.8189668894, 21,        !- Vertex 2
       120.5927947315, 117.8189668894, 24.5,      !- Vertex 3
       120.5927947315, 120.3189668894, 24.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block7:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block7:Zone1_Wall_21_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.63326689, 21.94,    !- Vertex 1
          120.5927947315, 118.21216689, 21.94,    !- Vertex 2
          120.5927947315, 118.21216689, 23.36,    !- Vertex 3
          120.5927947315, 119.63326689, 23.36;    !- Vertex 4


! Block 8 - Zone 1
Zone, Block8:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1075.2916,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block8:Zone1,                   !- Name
      Block8:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2762,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2762,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2762,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2762,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block8:Zone1 ,                         !- Name
      Block8:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block8:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Block8:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block8:Zone1#05;         !- End-use category

   ZoneInfiltration:DesignFlowRate, Block8:Zone1 Infiltration,  !- Name
      Block8:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .095581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block9:Zone1_Floor_0_0_10056,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       134.59279473, 117.81896689, 28,            !- Vertex 1
       138.59279473, 117.81896689, 28,            !- Vertex 2
       138.59279473, 120.31896689, 28,            !- Vertex 3
       134.59279473, 120.31896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block9:Zone1_Floor_0_0_10056,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       138.59279473, 117.81896689, 28,            !- Vertex 1
       134.59279473, 117.81896689, 28,            !- Vertex 2
       134.59279473, 120.31896689, 28,            !- Vertex 3
       138.59279473, 120.31896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 3
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Ceiling_1_0_1,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block9:Zone1_Floor_0_0_10057,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 28,            !- Vertex 1
       126.59279473, 106.31896689, 28,            !- Vertex 2
       126.59279473, 107.81896689, 28,            !- Vertex 3
       124.59279473, 107.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 3 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block9:Zone1_Floor_0_0_10057,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       126.59279473, 106.31896689, 28,            !- Vertex 1
       124.59279473, 106.31896689, 28,            !- Vertex 2
       124.59279473, 107.81896689, 28,            !- Vertex 3
       126.59279473, 107.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 80
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Ceiling_1_0_2,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block9:Zone1_Floor_0_0_10058,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 28,            !- Vertex 1
       132.59279473, 107.81896689, 28,            !- Vertex 2
       132.59279473, 117.81896689, 28,            !- Vertex 3
       124.59279473, 117.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 80 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block9:Zone1_Floor_0_0_10058,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 28,            !- Vertex 1
       124.59279473, 107.81896689, 28,            !- Vertex 2
       124.59279473, 117.81896689, 28,            !- Vertex 3
       132.59279473, 117.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Ceiling_1_0_3,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block9:Zone1_Floor_0_0_10059,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 106.31896689, 28,            !- Vertex 1
       140.59279473, 106.31896689, 28,            !- Vertex 2
       140.59279473, 107.81896689, 28,            !- Vertex 3
       132.59279473, 107.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block9:Zone1_Floor_0_0_10059,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       140.59279473, 106.31896689, 28,            !- Vertex 1
       132.59279473, 106.31896689, 28,            !- Vertex 2
       132.59279473, 107.81896689, 28,            !- Vertex 3
       140.59279473, 107.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 120
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Ceiling_1_0_4,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block9:Zone1_Floor_0_0_10060,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 107.81896689, 28,            !- Vertex 1
       144.59279473, 107.81896689, 28,            !- Vertex 2
       144.59279473, 117.81896689, 28,            !- Vertex 3
       132.59279473, 117.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 120 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block9:Zone1_Floor_0_0_10060,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       144.59279473, 107.81896689, 28,            !- Vertex 1
       132.59279473, 107.81896689, 28,            !- Vertex 2
       132.59279473, 117.81896689, 28,            !- Vertex 3
       144.59279473, 117.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Ceiling_1_0_5,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block9:Zone1_Floor_0_0_10061,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       120.59279473, 117.81896689, 28,            !- Vertex 1
       124.59279473, 117.81896689, 28,            !- Vertex 2
       124.59279473, 120.31896689, 28,            !- Vertex 3
       120.59279473, 120.31896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block9:Zone1_Floor_0_0_10061,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 117.81896689, 28,            !- Vertex 1
       120.59279473, 117.81896689, 28,            !- Vertex 2
       120.59279473, 120.31896689, 28,            !- Vertex 3
       124.59279473, 120.31896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 40
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Ceiling_1_0_6,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block9:Zone1_Floor_0_0_10062,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       114.59279473, 107.81896689, 28,            !- Vertex 1
       118.59279473, 107.81896689, 28,            !- Vertex 2
       118.59279473, 117.81896689, 28,            !- Vertex 3
       114.59279473, 117.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 40 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block9:Zone1_Floor_0_0_10062,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Ceiling_1_0_6,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 107.81896689, 28,            !- Vertex 1
       114.59279473, 107.81896689, 28,            !- Vertex 2
       114.59279473, 117.81896689, 28,            !- Vertex 3
       118.59279473, 117.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 69
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Ceiling_1_0_7,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Surface, Block9:Zone1_Floor_0_0_10063,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 106.31896689, 28,            !- Vertex 1
       124.59279473, 106.31896689, 28,            !- Vertex 2
       124.59279473, 117.81896689, 28,            !- Vertex 3
       118.59279473, 117.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Ceiling - 344.000 m2, Surface Area: 69 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block9:Zone1_Floor_0_0_10063,               !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block8:Zone1_Ceiling_1_0_7,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 106.31896689, 28,            !- Vertex 1
       118.59279473, 106.31896689, 28,            !- Vertex 2
       118.59279473, 117.81896689, 28,            !- Vertex 3
       124.59279473, 117.81896689, 28;            !- Vertex 4

   ! Block 8, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 24.5,      !- Vertex 1
       114.5927947315, 117.8189668894, 24.5,      !- Vertex 2
       114.5927947315, 117.8189668894, 28,        !- Vertex 3
       120.5927947315, 117.8189668894, 28;        !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.63959473, 117.8189668894, 25.44,    !- Vertex 1
          115.83849473, 117.8189668894, 25.44,    !- Vertex 2
          115.83849473, 117.8189668894, 26.86,    !- Vertex 3
          119.63959473, 117.8189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 24.5,      !- Vertex 1
       114.5927947315, 107.8189668894, 24.5,      !- Vertex 2
       114.5927947315, 107.8189668894, 28,        !- Vertex 3
       114.5927947315, 117.8189668894, 28;        !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 115.98006689, 25.44,    !- Vertex 1
          114.5927947315, 109.65786689, 25.44,    !- Vertex 2
          114.5927947315, 109.65786689, 26.86,    !- Vertex 3
          114.5927947315, 115.98006689, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 24.5,      !- Vertex 1
       118.5927947315, 107.8189668894, 24.5,      !- Vertex 2
       118.5927947315, 107.8189668894, 28,        !- Vertex 3
       114.5927947315, 107.8189668894, 28;        !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.51849473, 107.8189668894, 25.44,    !- Vertex 1
          117.95959473, 107.8189668894, 25.44,    !- Vertex 2
          117.95959473, 107.8189668894, 26.86,    !- Vertex 3
          115.51849473, 107.8189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 24.5,      !- Vertex 1
       118.5927947315, 106.3189668894, 24.5,      !- Vertex 2
       118.5927947315, 106.3189668894, 28,        !- Vertex 3
       118.5927947315, 107.8189668894, 28;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.58576689, 25.44,    !- Vertex 1
          118.5927947315, 106.84466689, 25.44,    !- Vertex 2
          118.5927947315, 106.84466689, 26.86,    !- Vertex 3
          118.5927947315, 107.58576689, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 24.5,      !- Vertex 1
       126.5927947315, 106.3189668894, 24.5,      !- Vertex 2
       126.5927947315, 106.3189668894, 28,        !- Vertex 3
       118.5927947315, 106.3189668894, 28;        !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.11169473, 106.3189668894, 25.44,    !- Vertex 1
          125.07389473, 106.3189668894, 25.44,    !- Vertex 2
          125.07389473, 106.3189668894, 26.86,    !- Vertex 3
          120.11169473, 106.3189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_7_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 24.5,      !- Vertex 1
       126.5927947315, 107.8189668894, 24.5,      !- Vertex 2
       126.5927947315, 107.8189668894, 28,        !- Vertex 3
       126.5927947315, 106.3189668894, 28;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.84466689, 25.44,    !- Vertex 1
          126.5927947315, 107.58576689, 25.44,    !- Vertex 2
          126.5927947315, 107.58576689, 26.86,    !- Vertex 3
          126.5927947315, 106.84466689, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_8_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 24.5,      !- Vertex 1
       132.5927947315, 107.8189668894, 24.5,      !- Vertex 2
       132.5927947315, 107.8189668894, 28,        !- Vertex 3
       126.5927947315, 107.8189668894, 28;        !- Vertex 4

      ! Window, 5.680m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.59279473, 107.8189668894, 25.44,    !- Vertex 1
          131.59279473, 107.8189668894, 25.44,    !- Vertex 2
          131.59279473, 107.8189668894, 26.86,    !- Vertex 3
          127.59279473, 107.8189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 24.5,      !- Vertex 1
       132.5927947315, 106.3189668894, 24.5,      !- Vertex 2
       132.5927947315, 106.3189668894, 28,        !- Vertex 3
       132.5927947315, 107.8189668894, 28;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.58576689, 25.44,    !- Vertex 1
          132.5927947315, 106.84466689, 25.44,    !- Vertex 2
          132.5927947315, 106.84466689, 26.86,    !- Vertex 3
          132.5927947315, 107.58576689, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_10_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 24.5,      !- Vertex 1
       140.5927947315, 106.3189668894, 24.5,      !- Vertex 2
       140.5927947315, 106.3189668894, 28,        !- Vertex 3
       132.5927947315, 106.3189668894, 28;        !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_10_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.11169473, 106.3189668894, 25.44,    !- Vertex 1
          139.07389473, 106.3189668894, 25.44,    !- Vertex 2
          139.07389473, 106.3189668894, 26.86,    !- Vertex 3
          134.11169473, 106.3189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_11_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 24.5,      !- Vertex 1
       140.5927947315, 107.8189668894, 24.5,      !- Vertex 2
       140.5927947315, 107.8189668894, 28,        !- Vertex 3
       140.5927947315, 106.3189668894, 28;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.84466689, 25.44,    !- Vertex 1
          140.5927947315, 107.58576689, 25.44,    !- Vertex 2
          140.5927947315, 107.58576689, 26.86,    !- Vertex 3
          140.5927947315, 106.84466689, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_12_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 24.5,      !- Vertex 1
       144.5927947315, 107.8189668894, 24.5,      !- Vertex 2
       144.5927947315, 107.8189668894, 28,        !- Vertex 3
       140.5927947315, 107.8189668894, 28;        !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_12_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.22599473, 107.8189668894, 25.44,    !- Vertex 1
          143.66709473, 107.8189668894, 25.44,    !- Vertex 2
          143.66709473, 107.8189668894, 26.86,    !- Vertex 3
          141.22599473, 107.8189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_13_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 24.5,      !- Vertex 1
       144.5927947315, 117.8189668894, 24.5,      !- Vertex 2
       144.5927947315, 117.8189668894, 28,        !- Vertex 3
       144.5927947315, 107.8189668894, 28;        !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_13_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.65786689, 25.44,    !- Vertex 1
          144.5927947315, 115.98006689, 25.44,    !- Vertex 2
          144.5927947315, 115.98006689, 26.86,    !- Vertex 3
          144.5927947315, 109.65786689, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_14_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 24.5,      !- Vertex 1
       138.5927947315, 117.8189668894, 24.5,      !- Vertex 2
       138.5927947315, 117.8189668894, 28,        !- Vertex 3
       144.5927947315, 117.8189668894, 28;        !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_14_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.34709473, 117.8189668894, 25.44,    !- Vertex 1
          139.54599473, 117.8189668894, 25.44,    !- Vertex 2
          139.54599473, 117.8189668894, 26.86,    !- Vertex 3
          143.34709473, 117.8189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_15_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 24.5,      !- Vertex 1
       138.5927947315, 120.3189668894, 24.5,      !- Vertex 2
       138.5927947315, 120.3189668894, 28,        !- Vertex 3
       138.5927947315, 117.8189668894, 28;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_15_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.21216689, 25.44,    !- Vertex 1
          138.5927947315, 119.63326689, 25.44,    !- Vertex 2
          138.5927947315, 119.63326689, 26.86,    !- Vertex 3
          138.5927947315, 118.21216689, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_16_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 24.5,      !- Vertex 1
       134.5927947315, 120.3189668894, 24.5,      !- Vertex 2
       134.5927947315, 120.3189668894, 28,        !- Vertex 3
       138.5927947315, 120.3189668894, 28;        !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.71389473, 120.3189668894, 25.44,    !- Vertex 1
          135.47169473, 120.3189668894, 25.44,    !- Vertex 2
          135.47169473, 120.3189668894, 26.86,    !- Vertex 3
          137.71389473, 120.3189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_17_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 24.5,      !- Vertex 1
       134.5927947315, 117.8189668894, 24.5,      !- Vertex 2
       134.5927947315, 117.8189668894, 28,        !- Vertex 3
       134.5927947315, 120.3189668894, 28;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.63326689, 25.44,    !- Vertex 1
          134.5927947315, 118.21216689, 25.44,    !- Vertex 2
          134.5927947315, 118.21216689, 26.86,    !- Vertex 3
          134.5927947315, 119.63326689, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_18_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 24.5,      !- Vertex 1
       124.5927947315, 117.8189668894, 24.5,      !- Vertex 2
       124.5927947315, 117.8189668894, 28,        !- Vertex 3
       134.5927947315, 117.8189668894, 28;        !- Vertex 4

      ! Window, 9.542m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_18_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.95279473, 117.8189668894, 25.44,    !- Vertex 1
          126.23279473, 117.8189668894, 25.44,    !- Vertex 2
          126.23279473, 117.8189668894, 26.86,    !- Vertex 3
          132.95279473, 117.8189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_19_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 24.5,      !- Vertex 1
       124.5927947315, 120.3189668894, 24.5,      !- Vertex 2
       124.5927947315, 120.3189668894, 28,        !- Vertex 3
       124.5927947315, 117.8189668894, 28;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.21216689, 25.44,    !- Vertex 1
          124.5927947315, 119.63326689, 25.44,    !- Vertex 2
          124.5927947315, 119.63326689, 26.86,    !- Vertex 3
          124.5927947315, 118.21216689, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_20_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 24.5,      !- Vertex 1
       120.5927947315, 120.3189668894, 24.5,      !- Vertex 2
       120.5927947315, 120.3189668894, 28,        !- Vertex 3
       124.5927947315, 120.3189668894, 28;        !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_20_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.71389473, 120.3189668894, 25.44,    !- Vertex 1
          121.47169473, 120.3189668894, 25.44,    !- Vertex 2
          121.47169473, 120.3189668894, 26.86,    !- Vertex 3
          123.71389473, 120.3189668894, 26.86;    !- Vertex 4

   ! Block 8, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block8:Zone1_Wall_21_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block8:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 24.5,      !- Vertex 1
       120.5927947315, 117.8189668894, 24.5,      !- Vertex 2
       120.5927947315, 117.8189668894, 28,        !- Vertex 3
       120.5927947315, 120.3189668894, 28;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block8:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block8:Zone1_Wall_21_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.63326689, 25.44,    !- Vertex 1
          120.5927947315, 118.21216689, 25.44,    !- Vertex 2
          120.5927947315, 118.21216689, 26.86,    !- Vertex 3
          120.5927947315, 119.63326689, 26.86;    !- Vertex 4


! Block 9 - Zone 1
Zone, Block9:Zone1,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1075.2916,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block9:Zone1,                   !- Name
      Block9:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2810,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2810,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2810,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2810,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block9:Zone1 ,                         !- Name
      Block9:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block9:Zone1 Equipment gain 1, !- Name
      Electricity,                                !- Fuel Type
      Block9:Zone1,                               !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block9:Zone1#05;         !- End-use category

   ZoneInfiltration:DesignFlowRate, Block9:Zone1 Infiltration,  !- Name
      Block9:Zone1,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .095581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Ceiling_1_0_0,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block10:Zone1_Floor_0_0_10064,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       132.59279473, 106.31896689, 31.5,          !- Vertex 1
       140.59279473, 106.31896689, 31.5,          !- Vertex 2
       140.59279473, 107.81896689, 31.5,          !- Vertex 3
       132.59279473, 107.81896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block10:Zone1_Floor_0_0_10064,              !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Surface, Block9:Zone1_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       140.59279473, 106.31896689, 31.5,          !- Vertex 1
       132.59279473, 106.31896689, 31.5,          !- Vertex 2
       132.59279473, 107.81896689, 31.5,          !- Vertex 3
       140.59279473, 107.81896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 12
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Ceiling_1_0_1,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block10:Zone1_Floor_0_0_10065,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       118.59279473, 106.31896689, 31.5,          !- Vertex 1
       126.59279473, 106.31896689, 31.5,          !- Vertex 2
       126.59279473, 107.81896689, 31.5,          !- Vertex 3
       118.59279473, 107.81896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 12 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block10:Zone1_Floor_0_0_10065,              !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Surface, Block9:Zone1_Ceiling_1_0_1,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       126.59279473, 106.31896689, 31.5,          !- Vertex 1
       118.59279473, 106.31896689, 31.5,          !- Vertex 2
       118.59279473, 107.81896689, 31.5,          !- Vertex 3
       126.59279473, 107.81896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Ceiling_1_0_2,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block10:Zone1_Floor_0_0_10066,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       134.59279473, 117.81896689, 31.5,          !- Vertex 1
       138.59279473, 117.81896689, 31.5,          !- Vertex 2
       138.59279473, 120.31896689, 31.5,          !- Vertex 3
       134.59279473, 120.31896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block10:Zone1_Floor_0_0_10066,              !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Surface, Block9:Zone1_Ceiling_1_0_2,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       138.59279473, 117.81896689, 31.5,          !- Vertex 1
       134.59279473, 117.81896689, 31.5,          !- Vertex 2
       134.59279473, 120.31896689, 31.5,          !- Vertex 3
       138.59279473, 120.31896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 200
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Ceiling_1_0_3,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block10:Zone1_Floor_0_0_10067,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 31.5,          !- Vertex 1
       144.59279473, 107.81896689, 31.5,          !- Vertex 2
       144.59279473, 117.81896689, 31.5,          !- Vertex 3
       124.59279473, 117.81896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 200 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block10:Zone1_Floor_0_0_10067,              !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Surface, Block9:Zone1_Ceiling_1_0_3,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       144.59279473, 107.81896689, 31.5,          !- Vertex 1
       124.59279473, 107.81896689, 31.5,          !- Vertex 2
       124.59279473, 117.81896689, 31.5,          !- Vertex 3
       144.59279473, 117.81896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 10
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Ceiling_1_0_4,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block10:Zone1_Floor_0_0_10068,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       120.59279473, 117.81896689, 31.5,          !- Vertex 1
       124.59279473, 117.81896689, 31.5,          !- Vertex 2
       124.59279473, 120.31896689, 31.5,          !- Vertex 3
       120.59279473, 120.31896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 10 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block10:Zone1_Floor_0_0_10068,              !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Surface, Block9:Zone1_Ceiling_1_0_4,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 117.81896689, 31.5,          !- Vertex 1
       120.59279473, 117.81896689, 31.5,          !- Vertex 2
       120.59279473, 120.31896689, 31.5,          !- Vertex 3
       124.59279473, 120.31896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 100
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Ceiling_1_0_5,                 !- Surface name
      Ceiling, Project internal floor_Reversed,   !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Surface, Block10:Zone1_Floor_0_0_10069,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       114.59279473, 107.81896689, 31.5,          !- Vertex 1
       124.59279473, 107.81896689, 31.5,          !- Vertex 2
       124.59279473, 117.81896689, 31.5,          !- Vertex 3
       114.59279473, 117.81896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Ceiling - 344.000 m2, Surface Area: 100 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Block10:Zone1_Floor_0_0_10069,              !- Surface name
      Floor, Project internal floor_Reversed_Rev, !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Surface, Block9:Zone1_Ceiling_1_0_5,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       124.59279473, 107.81896689, 31.5,          !- Vertex 1
       114.59279473, 107.81896689, 31.5,          !- Vertex 2
       114.59279473, 117.81896689, 31.5,          !- Vertex 3
       124.59279473, 117.81896689, 31.5;          !- Vertex 4

   ! Block 9, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_2_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 28,        !- Vertex 1
       114.5927947315, 117.8189668894, 28,        !- Vertex 2
       114.5927947315, 117.8189668894, 31.5,      !- Vertex 3
       120.5927947315, 117.8189668894, 31.5;      !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_2_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.63959473, 117.8189668894, 28.94,    !- Vertex 1
          115.83849473, 117.8189668894, 28.94,    !- Vertex 2
          115.83849473, 117.8189668894, 30.36,    !- Vertex 3
          119.63959473, 117.8189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_3_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 28,        !- Vertex 1
       114.5927947315, 107.8189668894, 28,        !- Vertex 2
       114.5927947315, 107.8189668894, 31.5,      !- Vertex 3
       114.5927947315, 117.8189668894, 31.5;      !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_3_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 115.98006689, 28.94,    !- Vertex 1
          114.5927947315, 109.65786689, 28.94,    !- Vertex 2
          114.5927947315, 109.65786689, 30.36,    !- Vertex 3
          114.5927947315, 115.98006689, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_4_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 28,        !- Vertex 1
       118.5927947315, 107.8189668894, 28,        !- Vertex 2
       118.5927947315, 107.8189668894, 31.5,      !- Vertex 3
       114.5927947315, 107.8189668894, 31.5;      !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_4_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.51849473, 107.8189668894, 28.94,    !- Vertex 1
          117.95959473, 107.8189668894, 28.94,    !- Vertex 2
          117.95959473, 107.8189668894, 30.36,    !- Vertex 3
          115.51849473, 107.8189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_5_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 28,        !- Vertex 1
       118.5927947315, 106.3189668894, 28,        !- Vertex 2
       118.5927947315, 106.3189668894, 31.5,      !- Vertex 3
       118.5927947315, 107.8189668894, 31.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_5_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.58576689, 28.94,    !- Vertex 1
          118.5927947315, 106.84466689, 28.94,    !- Vertex 2
          118.5927947315, 106.84466689, 30.36,    !- Vertex 3
          118.5927947315, 107.58576689, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 28,        !- Vertex 1
       126.5927947315, 106.3189668894, 28,        !- Vertex 2
       126.5927947315, 106.3189668894, 31.5,      !- Vertex 3
       118.5927947315, 106.3189668894, 31.5;      !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_6_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.11169473, 106.3189668894, 28.94,    !- Vertex 1
          125.07389473, 106.3189668894, 28.94,    !- Vertex 2
          125.07389473, 106.3189668894, 30.36,    !- Vertex 3
          120.11169473, 106.3189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_7_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 28,        !- Vertex 1
       126.5927947315, 107.8189668894, 28,        !- Vertex 2
       126.5927947315, 107.8189668894, 31.5,      !- Vertex 3
       126.5927947315, 106.3189668894, 31.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_7_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.84466689, 28.94,    !- Vertex 1
          126.5927947315, 107.58576689, 28.94,    !- Vertex 2
          126.5927947315, 107.58576689, 30.36,    !- Vertex 3
          126.5927947315, 106.84466689, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_8_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 28,        !- Vertex 1
       132.5927947315, 107.8189668894, 28,        !- Vertex 2
       132.5927947315, 107.8189668894, 31.5,      !- Vertex 3
       126.5927947315, 107.8189668894, 31.5;      !- Vertex 4

      ! Window, 5.680m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_8_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.59279473, 107.8189668894, 28.94,    !- Vertex 1
          131.59279473, 107.8189668894, 28.94,    !- Vertex 2
          131.59279473, 107.8189668894, 30.36,    !- Vertex 3
          127.59279473, 107.8189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_9_0_0,                    !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 28,        !- Vertex 1
       132.5927947315, 106.3189668894, 28,        !- Vertex 2
       132.5927947315, 106.3189668894, 31.5,      !- Vertex 3
       132.5927947315, 107.8189668894, 31.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_9_0_0,                 !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.58576689, 28.94,    !- Vertex 1
          132.5927947315, 106.84466689, 28.94,    !- Vertex 2
          132.5927947315, 106.84466689, 30.36,    !- Vertex 3
          132.5927947315, 107.58576689, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_10_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 28,        !- Vertex 1
       140.5927947315, 106.3189668894, 28,        !- Vertex 2
       140.5927947315, 106.3189668894, 31.5,      !- Vertex 3
       132.5927947315, 106.3189668894, 31.5;      !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_10_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.11169473, 106.3189668894, 28.94,    !- Vertex 1
          139.07389473, 106.3189668894, 28.94,    !- Vertex 2
          139.07389473, 106.3189668894, 30.36,    !- Vertex 3
          134.11169473, 106.3189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_11_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 28,        !- Vertex 1
       140.5927947315, 107.8189668894, 28,        !- Vertex 2
       140.5927947315, 107.8189668894, 31.5,      !- Vertex 3
       140.5927947315, 106.3189668894, 31.5;      !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_11_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.84466689, 28.94,    !- Vertex 1
          140.5927947315, 107.58576689, 28.94,    !- Vertex 2
          140.5927947315, 107.58576689, 30.36,    !- Vertex 3
          140.5927947315, 106.84466689, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_12_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 28,        !- Vertex 1
       144.5927947315, 107.8189668894, 28,        !- Vertex 2
       144.5927947315, 107.8189668894, 31.5,      !- Vertex 3
       140.5927947315, 107.8189668894, 31.5;      !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_12_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.22599473, 107.8189668894, 28.94,    !- Vertex 1
          143.66709473, 107.8189668894, 28.94,    !- Vertex 2
          143.66709473, 107.8189668894, 30.36,    !- Vertex 3
          141.22599473, 107.8189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_13_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 28,        !- Vertex 1
       144.5927947315, 117.8189668894, 28,        !- Vertex 2
       144.5927947315, 117.8189668894, 31.5,      !- Vertex 3
       144.5927947315, 107.8189668894, 31.5;      !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_13_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.65786689, 28.94,    !- Vertex 1
          144.5927947315, 115.98006689, 28.94,    !- Vertex 2
          144.5927947315, 115.98006689, 30.36,    !- Vertex 3
          144.5927947315, 109.65786689, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_14_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 28,        !- Vertex 1
       138.5927947315, 117.8189668894, 28,        !- Vertex 2
       138.5927947315, 117.8189668894, 31.5,      !- Vertex 3
       144.5927947315, 117.8189668894, 31.5;      !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_14_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.34709473, 117.8189668894, 28.94,    !- Vertex 1
          139.54599473, 117.8189668894, 28.94,    !- Vertex 2
          139.54599473, 117.8189668894, 30.36,    !- Vertex 3
          143.34709473, 117.8189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_15_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 28,        !- Vertex 1
       138.5927947315, 120.3189668894, 28,        !- Vertex 2
       138.5927947315, 120.3189668894, 31.5,      !- Vertex 3
       138.5927947315, 117.8189668894, 31.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_15_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.21216689, 28.94,    !- Vertex 1
          138.5927947315, 119.63326689, 28.94,    !- Vertex 2
          138.5927947315, 119.63326689, 30.36,    !- Vertex 3
          138.5927947315, 118.21216689, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_16_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 28,        !- Vertex 1
       134.5927947315, 120.3189668894, 28,        !- Vertex 2
       134.5927947315, 120.3189668894, 31.5,      !- Vertex 3
       138.5927947315, 120.3189668894, 31.5;      !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_16_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.71389473, 120.3189668894, 28.94,    !- Vertex 1
          135.47169473, 120.3189668894, 28.94,    !- Vertex 2
          135.47169473, 120.3189668894, 30.36,    !- Vertex 3
          137.71389473, 120.3189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_17_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 28,        !- Vertex 1
       134.5927947315, 117.8189668894, 28,        !- Vertex 2
       134.5927947315, 117.8189668894, 31.5,      !- Vertex 3
       134.5927947315, 120.3189668894, 31.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_17_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.63326689, 28.94,    !- Vertex 1
          134.5927947315, 118.21216689, 28.94,    !- Vertex 2
          134.5927947315, 118.21216689, 30.36,    !- Vertex 3
          134.5927947315, 119.63326689, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_18_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 28,        !- Vertex 1
       124.5927947315, 117.8189668894, 28,        !- Vertex 2
       124.5927947315, 117.8189668894, 31.5,      !- Vertex 3
       134.5927947315, 117.8189668894, 31.5;      !- Vertex 4

      ! Window, 9.542m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_18_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.95279473, 117.8189668894, 28.94,    !- Vertex 1
          126.23279473, 117.8189668894, 28.94,    !- Vertex 2
          126.23279473, 117.8189668894, 30.36,    !- Vertex 3
          132.95279473, 117.8189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_19_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 28,        !- Vertex 1
       124.5927947315, 120.3189668894, 28,        !- Vertex 2
       124.5927947315, 120.3189668894, 31.5,      !- Vertex 3
       124.5927947315, 117.8189668894, 31.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_19_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.21216689, 28.94,    !- Vertex 1
          124.5927947315, 119.63326689, 28.94,    !- Vertex 2
          124.5927947315, 119.63326689, 30.36,    !- Vertex 3
          124.5927947315, 118.21216689, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_20_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 28,        !- Vertex 1
       120.5927947315, 120.3189668894, 28,        !- Vertex 2
       120.5927947315, 120.3189668894, 31.5,      !- Vertex 3
       124.5927947315, 120.3189668894, 31.5;      !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_20_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.71389473, 120.3189668894, 28.94,    !- Vertex 1
          121.47169473, 120.3189668894, 28.94,    !- Vertex 2
          121.47169473, 120.3189668894, 30.36,    !- Vertex 3
          123.71389473, 120.3189668894, 30.36;    !- Vertex 4

   ! Block 9, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block9:Zone1_Wall_21_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block9:Zone1,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 28,        !- Vertex 1
       120.5927947315, 117.8189668894, 28,        !- Vertex 2
       120.5927947315, 117.8189668894, 31.5,      !- Vertex 3
       120.5927947315, 120.3189668894, 31.5;      !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block9:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block9:Zone1_Wall_21_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.63326689, 28.94,    !- Vertex 1
          120.5927947315, 118.21216689, 28.94,    !- Vertex 2
          120.5927947315, 118.21216689, 30.36,    !- Vertex 3
          120.5927947315, 119.63326689, 30.36;    !- Vertex 4


! Block 10 - Zone 1
Zone, Block10:Zone1,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1075.2916,                                    !- Zone volume
    316.2622,                                     !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Block10:Zone1,                  !- Name
      Block10:Zone1,                              !- Zone Name
      Copy of Dwell_DomCommonAreas_Occ,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .019646018,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 2858,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2858,                     !- Clothing Insulation SCHEDULE Name (real)
      AirVelocitySchedule;                        !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 2858,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  162;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2858,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Block10:Zone1 ,                        !- Name
      Block10:Zone1,                              !- Zone Name
      Copy of Dwell_DomCommonAreas_Light,         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      5,                                          !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ;                                           !- LightsEndUseKey

   ! Equipment gain 1
   OtherEquipment, Block10:Zone1 Equipment gain 1,!- Name
      Electricity,                                !- Fuel Type
      Block10:Zone1,                              !- Zone Name
      Copy of Dwell_DomCommonAreas_Equip,         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.8,                                        !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      ELECTRIC EQUIPMENT#Block10:Zone1#05;        !- End-use category

   ZoneInfiltration:DesignFlowRate, Block10:Zone1 Infiltration,  !- Name
      Block10:Zone1,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .095581,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient


   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 10.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Roof_1_0_0,                   !- Surface name
      Roof, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 35,        !- Vertex 1
       138.5927947315, 117.8189668894, 35,        !- Vertex 2
       138.5927947315, 120.3189668894, 35,        !- Vertex 3
       134.5927947315, 120.3189668894, 35;        !- Vertex 4

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 3.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Roof_1_0_1,                   !- Surface name
      Roof, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 106.3189668894, 35,        !- Vertex 1
       126.5927947315, 106.3189668894, 35,        !- Vertex 2
       126.5927947315, 107.8189668894, 35,        !- Vertex 3
       124.5927947315, 107.8189668894, 35;        !- Vertex 4

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 80.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Roof_1_0_2,                   !- Surface name
      Roof, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 107.8189668894, 35,        !- Vertex 1
       132.5927947315, 107.8189668894, 35,        !- Vertex 2
       132.5927947315, 117.8189668894, 35,        !- Vertex 3
       124.5927947315, 117.8189668894, 35;        !- Vertex 4

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 12.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Roof_1_0_3,                   !- Surface name
      Roof, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 35,        !- Vertex 1
       140.5927947315, 106.3189668894, 35,        !- Vertex 2
       140.5927947315, 107.8189668894, 35,        !- Vertex 3
       132.5927947315, 107.8189668894, 35;        !- Vertex 4

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 120.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Roof_1_0_4,                   !- Surface name
      Roof, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 35,        !- Vertex 1
       144.5927947315, 107.8189668894, 35,        !- Vertex 2
       144.5927947315, 117.8189668894, 35,        !- Vertex 3
       132.5927947315, 117.8189668894, 35;        !- Vertex 4

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 10.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Roof_1_0_5,                   !- Surface name
      Roof, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 35,        !- Vertex 1
       124.5927947315, 117.8189668894, 35,        !- Vertex 2
       124.5927947315, 120.3189668894, 35,        !- Vertex 3
       120.5927947315, 120.3189668894, 35;        !- Vertex 4

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 40.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Roof_1_0_6,                   !- Surface name
      Roof, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 35,        !- Vertex 1
       118.5927947315, 107.8189668894, 35,        !- Vertex 2
       118.5927947315, 117.8189668894, 35,        !- Vertex 3
       114.5927947315, 117.8189668894, 35;        !- Vertex 4

   ! Block 10, Zone 1, Roof - 344.000 m2, Surface Area: 69.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Roof_1_0_7,                   !- Surface name
      Roof, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 35,        !- Vertex 1
       124.5927947315, 106.3189668894, 35,        !- Vertex 2
       124.5927947315, 117.8189668894, 35,        !- Vertex 3
       118.5927947315, 117.8189668894, 35;        !- Vertex 4

   ! Block 10, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_2_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 117.8189668894, 31.5,      !- Vertex 1
       114.5927947315, 117.8189668894, 31.5,      !- Vertex 2
       114.5927947315, 117.8189668894, 35,        !- Vertex 3
       120.5927947315, 117.8189668894, 35;        !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_2_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_2_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          119.63959473, 117.8189668894, 32.44,    !- Vertex 1
          115.83849473, 117.8189668894, 32.44,    !- Vertex 2
          115.83849473, 117.8189668894, 33.86,    !- Vertex 3
          119.63959473, 117.8189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 35.000 m2 - 270.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_3_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 117.8189668894, 31.5,      !- Vertex 1
       114.5927947315, 107.8189668894, 31.5,      !- Vertex 2
       114.5927947315, 107.8189668894, 35,        !- Vertex 3
       114.5927947315, 117.8189668894, 35;        !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_3_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          114.5927947315, 115.98006689, 32.44,    !- Vertex 1
          114.5927947315, 109.65786689, 32.44,    !- Vertex 2
          114.5927947315, 109.65786689, 33.86,    !- Vertex 3
          114.5927947315, 115.98006689, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_4_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       114.5927947315, 107.8189668894, 31.5,      !- Vertex 1
       118.5927947315, 107.8189668894, 31.5,      !- Vertex 2
       118.5927947315, 107.8189668894, 35,        !- Vertex 3
       114.5927947315, 107.8189668894, 35;        !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_4_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          115.51849473, 107.8189668894, 32.44,    !- Vertex 1
          117.95959473, 107.8189668894, 32.44,    !- Vertex 2
          117.95959473, 107.8189668894, 33.86,    !- Vertex 3
          115.51849473, 107.8189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_5_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 107.8189668894, 31.5,      !- Vertex 1
       118.5927947315, 106.3189668894, 31.5,      !- Vertex 2
       118.5927947315, 106.3189668894, 35,        !- Vertex 3
       118.5927947315, 107.8189668894, 35;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_5_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_5_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          118.5927947315, 107.58576689, 32.44,    !- Vertex 1
          118.5927947315, 106.84466689, 32.44,    !- Vertex 2
          118.5927947315, 106.84466689, 33.86,    !- Vertex 3
          118.5927947315, 107.58576689, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_6_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       118.5927947315, 106.3189668894, 31.5,      !- Vertex 1
       126.5927947315, 106.3189668894, 31.5,      !- Vertex 2
       126.5927947315, 106.3189668894, 35,        !- Vertex 3
       118.5927947315, 106.3189668894, 35;        !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_6_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_6_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.11169473, 106.3189668894, 32.44,    !- Vertex 1
          125.07389473, 106.3189668894, 32.44,    !- Vertex 2
          125.07389473, 106.3189668894, 33.86,    !- Vertex 3
          120.11169473, 106.3189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_7_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 106.3189668894, 31.5,      !- Vertex 1
       126.5927947315, 107.8189668894, 31.5,      !- Vertex 2
       126.5927947315, 107.8189668894, 35,        !- Vertex 3
       126.5927947315, 106.3189668894, 35;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_7_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          126.5927947315, 106.84466689, 32.44,    !- Vertex 1
          126.5927947315, 107.58576689, 32.44,    !- Vertex 2
          126.5927947315, 107.58576689, 33.86,    !- Vertex 3
          126.5927947315, 106.84466689, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 21.000 m2 - 180.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_8_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       126.5927947315, 107.8189668894, 31.5,      !- Vertex 1
       132.5927947315, 107.8189668894, 31.5,      !- Vertex 2
       132.5927947315, 107.8189668894, 35,        !- Vertex 3
       126.5927947315, 107.8189668894, 35;        !- Vertex 4

      ! Window, 5.680m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_8_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_8_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          127.59279473, 107.8189668894, 32.44,    !- Vertex 1
          131.59279473, 107.8189668894, 32.44,    !- Vertex 2
          131.59279473, 107.8189668894, 33.86,    !- Vertex 3
          127.59279473, 107.8189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 5.250 m2 - 270.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_9_0_0,                   !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 107.8189668894, 31.5,      !- Vertex 1
       132.5927947315, 106.3189668894, 31.5,      !- Vertex 2
       132.5927947315, 106.3189668894, 35,        !- Vertex 3
       132.5927947315, 107.8189668894, 35;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_9_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_9_0_0,                !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.5927947315, 107.58576689, 32.44,    !- Vertex 1
          132.5927947315, 106.84466689, 32.44,    !- Vertex 2
          132.5927947315, 106.84466689, 33.86,    !- Vertex 3
          132.5927947315, 107.58576689, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 28.000 m2 - 180.0  , Surface Area: 28.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_10_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       132.5927947315, 106.3189668894, 31.5,      !- Vertex 1
       140.5927947315, 106.3189668894, 31.5,      !- Vertex 2
       140.5927947315, 106.3189668894, 35,        !- Vertex 3
       132.5927947315, 106.3189668894, 35;        !- Vertex 4

      ! Window, 7.046m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_10_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_10_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.11169473, 106.3189668894, 32.44,    !- Vertex 1
          139.07389473, 106.3189668894, 32.44,    !- Vertex 2
          139.07389473, 106.3189668894, 33.86,    !- Vertex 3
          134.11169473, 106.3189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 5.250 m2 - 90.0  , Surface Area: 5.250m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_11_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 106.3189668894, 31.5,      !- Vertex 1
       140.5927947315, 107.8189668894, 31.5,      !- Vertex 2
       140.5927947315, 107.8189668894, 35,        !- Vertex 3
       140.5927947315, 106.3189668894, 35;        !- Vertex 4

      ! Window, 1.052m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_11_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_11_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          140.5927947315, 106.84466689, 32.44,    !- Vertex 1
          140.5927947315, 107.58576689, 32.44,    !- Vertex 2
          140.5927947315, 107.58576689, 33.86,    !- Vertex 3
          140.5927947315, 106.84466689, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 14.000 m2 - 180.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_12_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       140.5927947315, 107.8189668894, 31.5,      !- Vertex 1
       144.5927947315, 107.8189668894, 31.5,      !- Vertex 2
       144.5927947315, 107.8189668894, 35,        !- Vertex 3
       140.5927947315, 107.8189668894, 35;        !- Vertex 4

      ! Window, 3.466m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_12_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_12_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          141.22599473, 107.8189668894, 32.44,    !- Vertex 1
          143.66709473, 107.8189668894, 32.44,    !- Vertex 2
          143.66709473, 107.8189668894, 33.86,    !- Vertex 3
          141.22599473, 107.8189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 35.000 m2 - 90.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_13_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 107.8189668894, 31.5,      !- Vertex 1
       144.5927947315, 117.8189668894, 31.5,      !- Vertex 2
       144.5927947315, 117.8189668894, 35,        !- Vertex 3
       144.5927947315, 107.8189668894, 35;        !- Vertex 4

      ! Window, 8.978m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_13_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_13_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          144.5927947315, 109.65786689, 32.44,    !- Vertex 1
          144.5927947315, 115.98006689, 32.44,    !- Vertex 2
          144.5927947315, 115.98006689, 33.86,    !- Vertex 3
          144.5927947315, 109.65786689, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 21.000 m2 - 0.0  , Surface Area: 21.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_14_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       144.5927947315, 117.8189668894, 31.5,      !- Vertex 1
       138.5927947315, 117.8189668894, 31.5,      !- Vertex 2
       138.5927947315, 117.8189668894, 35,        !- Vertex 3
       144.5927947315, 117.8189668894, 35;        !- Vertex 4

      ! Window, 5.398m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_14_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_14_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          143.34709473, 117.8189668894, 32.44,    !- Vertex 1
          139.54599473, 117.8189668894, 32.44,    !- Vertex 2
          139.54599473, 117.8189668894, 33.86,    !- Vertex 3
          143.34709473, 117.8189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_15_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 117.8189668894, 31.5,      !- Vertex 1
       138.5927947315, 120.3189668894, 31.5,      !- Vertex 2
       138.5927947315, 120.3189668894, 35,        !- Vertex 3
       138.5927947315, 117.8189668894, 35;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_15_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_15_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          138.5927947315, 118.21216689, 32.44,    !- Vertex 1
          138.5927947315, 119.63326689, 32.44,    !- Vertex 2
          138.5927947315, 119.63326689, 33.86,    !- Vertex 3
          138.5927947315, 118.21216689, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_16_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       138.5927947315, 120.3189668894, 31.5,      !- Vertex 1
       134.5927947315, 120.3189668894, 31.5,      !- Vertex 2
       134.5927947315, 120.3189668894, 35,        !- Vertex 3
       138.5927947315, 120.3189668894, 35;        !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_16_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_16_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          137.71389473, 120.3189668894, 32.44,    !- Vertex 1
          135.47169473, 120.3189668894, 32.44,    !- Vertex 2
          135.47169473, 120.3189668894, 33.86,    !- Vertex 3
          137.71389473, 120.3189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_17_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 120.3189668894, 31.5,      !- Vertex 1
       134.5927947315, 117.8189668894, 31.5,      !- Vertex 2
       134.5927947315, 117.8189668894, 35,        !- Vertex 3
       134.5927947315, 120.3189668894, 35;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_17_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_17_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          134.5927947315, 119.63326689, 32.44,    !- Vertex 1
          134.5927947315, 118.21216689, 32.44,    !- Vertex 2
          134.5927947315, 118.21216689, 33.86,    !- Vertex 3
          134.5927947315, 119.63326689, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 35.000 m2 - 0.0  , Surface Area: 35.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_18_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       134.5927947315, 117.8189668894, 31.5,      !- Vertex 1
       124.5927947315, 117.8189668894, 31.5,      !- Vertex 2
       124.5927947315, 117.8189668894, 35,        !- Vertex 3
       134.5927947315, 117.8189668894, 35;        !- Vertex 4

      ! Window, 9.542m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_18_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_18_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          132.95279473, 117.8189668894, 32.44,    !- Vertex 1
          126.23279473, 117.8189668894, 32.44,    !- Vertex 2
          126.23279473, 117.8189668894, 33.86,    !- Vertex 3
          132.95279473, 117.8189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 8.750 m2 - 90.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_19_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 117.8189668894, 31.5,      !- Vertex 1
       124.5927947315, 120.3189668894, 31.5,      !- Vertex 2
       124.5927947315, 120.3189668894, 35,        !- Vertex 3
       124.5927947315, 117.8189668894, 35;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_19_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_19_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          124.5927947315, 118.21216689, 32.44,    !- Vertex 1
          124.5927947315, 119.63326689, 32.44,    !- Vertex 2
          124.5927947315, 119.63326689, 33.86,    !- Vertex 3
          124.5927947315, 118.21216689, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 14.000 m2 - 0.0  , Surface Area: 14.000m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_20_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       124.5927947315, 120.3189668894, 31.5,      !- Vertex 1
       120.5927947315, 120.3189668894, 31.5,      !- Vertex 2
       120.5927947315, 120.3189668894, 35,        !- Vertex 3
       124.5927947315, 120.3189668894, 35;        !- Vertex 4

      ! Window, 3.184m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_20_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_20_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          123.71389473, 120.3189668894, 32.44,    !- Vertex 1
          121.47169473, 120.3189668894, 32.44,    !- Vertex 2
          121.47169473, 120.3189668894, 33.86,    !- Vertex 3
          123.71389473, 120.3189668894, 33.86;    !- Vertex 4

   ! Block 10, Zone 1, Wall - 8.750 m2 - 270.0  , Surface Area: 8.750m2
   BuildingSurface:Detailed,                      !- Surface
      Block10:Zone1_Wall_21_0_0,                  !- Surface name
      Wall, Copy of Project wall_3,               !- Class and Construction Name
      Block10:Zone1,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       120.5927947315, 120.3189668894, 31.5,      !- Vertex 1
       120.5927947315, 117.8189668894, 31.5,      !- Vertex 2
       120.5927947315, 117.8189668894, 35,        !- Vertex 3
       120.5927947315, 120.3189668894, 35;        !- Vertex 4

      ! Window, 2.018m2
      FenestrationSurface:Detailed, Block10:Zone1_Wall_21_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         1001,                                    !- Construction Name
         Block10:Zone1_Wall_21_0_0,               !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Window shading control
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          120.5927947315, 119.63326689, 32.44,    !- Vertex 1
          120.5927947315, 118.21216689, 32.44,    !- Vertex 2
          120.5927947315, 118.21216689, 33.86,    !- Vertex 3
          120.5927947315, 119.63326689, 33.86;    !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block1:Zone1 Heating Setpoint Schedule
Schedule:Year, Block1:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block1:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block1:Zone1 Heating Availability Sch
Schedule:Year, Block1:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block1:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block1:Zone1 Cooling SP Sch
Schedule:Year, Block1:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block1:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block1:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block1:Zone1 Cooling Availability Sch
Schedule:Year, Block1:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block1:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block1:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block1:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block1:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block1:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block1:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block1:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block1:Zone1 Thermostat, Block1:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block1:Zone1,Block1:Zone1 Heating Setpoint Schedule,Block1:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block1:Zone1, Block1:Zone1 Equipment, Block1:Zone1 Inlets, , Node Block1:Zone1 Zone, Node Block1:Zone1 Out;

ZoneHVAC:EquipmentList, Block1:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block1:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block1:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block1:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block1:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Block1:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block1:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block1:Zone1 Inlets,
   Node Block1:Zone1 In;


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block2:Zone1 Heating Setpoint Schedule
Schedule:Year, Block2:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block2:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block2:Zone1 Heating Availability Sch
Schedule:Year, Block2:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block2:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block2:Zone1 Cooling SP Sch
Schedule:Year, Block2:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block2:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block2:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block2:Zone1 Cooling Availability Sch
Schedule:Year, Block2:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block2:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block2:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block2:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block2:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block2:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block2:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block2:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block2:Zone1 Thermostat, Block2:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block2:Zone1,Block2:Zone1 Heating Setpoint Schedule,Block2:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block2:Zone1, Block2:Zone1 Equipment, Block2:Zone1 Inlets, , Node Block2:Zone1 Zone, Node Block2:Zone1 Out;

ZoneHVAC:EquipmentList, Block2:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block2:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block2:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block2:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block2:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Block2:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block2:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block2:Zone1 Inlets,
   Node Block2:Zone1 In;


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block3:Zone1 Heating Setpoint Schedule
Schedule:Year, Block3:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block3:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
