   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block3:Zone1 Heating Availability Sch
Schedule:Year, Block3:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block3:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block3:Zone1 Cooling SP Sch
Schedule:Year, Block3:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block3:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block3:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block3:Zone1 Cooling Availability Sch
Schedule:Year, Block3:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block3:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block3:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block3:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block3:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block3:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block3:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block3:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block3:Zone1 Thermostat, Block3:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block3:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block3:Zone1,Block3:Zone1 Heating Setpoint Schedule,Block3:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block3:Zone1, Block3:Zone1 Equipment, Block3:Zone1 Inlets, , Node Block3:Zone1 Zone, Node Block3:Zone1 Out;

ZoneHVAC:EquipmentList, Block3:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block3:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block3:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block3:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block3:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Block3:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block3:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block3:Zone1 Inlets,
   Node Block3:Zone1 In;


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block4:Zone1 Heating Setpoint Schedule
Schedule:Year, Block4:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block4:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block4:Zone1 Heating Availability Sch
Schedule:Year, Block4:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block4:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block4:Zone1 Cooling SP Sch
Schedule:Year, Block4:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block4:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block4:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block4:Zone1 Cooling Availability Sch
Schedule:Year, Block4:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block4:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block4:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block4:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block4:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block4:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block4:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block4:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block4:Zone1 Thermostat, Block4:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block4:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block4:Zone1,Block4:Zone1 Heating Setpoint Schedule,Block4:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block4:Zone1, Block4:Zone1 Equipment, Block4:Zone1 Inlets, , Node Block4:Zone1 Zone, Node Block4:Zone1 Out;

ZoneHVAC:EquipmentList, Block4:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block4:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block4:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block4:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block4:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Block4:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block4:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block4:Zone1 Inlets,
   Node Block4:Zone1 In;


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block5:Zone1 Heating Setpoint Schedule
Schedule:Year, Block5:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block5:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block5:Zone1 Heating Availability Sch
Schedule:Year, Block5:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block5:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block5:Zone1 Cooling SP Sch
Schedule:Year, Block5:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block5:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block5:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block5:Zone1 Cooling Availability Sch
Schedule:Year, Block5:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block5:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block5:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block5:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block5:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block5:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block5:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block5:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block5:Zone1 Thermostat, Block5:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block5:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block5:Zone1,Block5:Zone1 Heating Setpoint Schedule,Block5:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block5:Zone1, Block5:Zone1 Equipment, Block5:Zone1 Inlets, , Node Block5:Zone1 Zone, Node Block5:Zone1 Out;

ZoneHVAC:EquipmentList, Block5:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block5:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block5:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block5:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block5:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Block5:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block5:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block5:Zone1 Inlets,
   Node Block5:Zone1 In;


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block6:Zone1 Heating Setpoint Schedule
Schedule:Year, Block6:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block6:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block6:Zone1 Heating Availability Sch
Schedule:Year, Block6:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block6:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block6:Zone1 Cooling SP Sch
Schedule:Year, Block6:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block6:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block6:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block6:Zone1 Cooling Availability Sch
Schedule:Year, Block6:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block6:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block6:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block6:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block6:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block6:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block6:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block6:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block6:Zone1 Thermostat, Block6:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block6:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block6:Zone1,Block6:Zone1 Heating Setpoint Schedule,Block6:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block6:Zone1, Block6:Zone1 Equipment, Block6:Zone1 Inlets, , Node Block6:Zone1 Zone, Node Block6:Zone1 Out;

ZoneHVAC:EquipmentList, Block6:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block6:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block6:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block6:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block6:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Block6:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block6:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block6:Zone1 Inlets,
   Node Block6:Zone1 In;


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block7:Zone1 Heating Setpoint Schedule
Schedule:Year, Block7:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block7:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block7:Zone1 Heating Availability Sch
Schedule:Year, Block7:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block7:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block7:Zone1 Cooling SP Sch
Schedule:Year, Block7:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block7:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block7:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block7:Zone1 Cooling Availability Sch
Schedule:Year, Block7:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block7:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block7:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block7:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block7:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block7:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block7:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block7:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block7:Zone1 Thermostat, Block7:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block7:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block7:Zone1,Block7:Zone1 Heating Setpoint Schedule,Block7:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block7:Zone1, Block7:Zone1 Equipment, Block7:Zone1 Inlets, , Node Block7:Zone1 Zone, Node Block7:Zone1 Out;

ZoneHVAC:EquipmentList, Block7:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block7:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block7:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block7:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block7:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Block7:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block7:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block7:Zone1 Inlets,
   Node Block7:Zone1 In;


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block8:Zone1 Heating Setpoint Schedule
Schedule:Year, Block8:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block8:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block8:Zone1 Heating Availability Sch
Schedule:Year, Block8:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block8:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block8:Zone1 Cooling SP Sch
Schedule:Year, Block8:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block8:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block8:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block8:Zone1 Cooling Availability Sch
Schedule:Year, Block8:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block8:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block8:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block8:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block8:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block8:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block8:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block8:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block8:Zone1 Thermostat, Block8:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block8:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block8:Zone1,Block8:Zone1 Heating Setpoint Schedule,Block8:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block8:Zone1, Block8:Zone1 Equipment, Block8:Zone1 Inlets, , Node Block8:Zone1 Zone, Node Block8:Zone1 Out;

ZoneHVAC:EquipmentList, Block8:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block8:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block8:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block8:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block8:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Block8:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block8:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block8:Zone1 Inlets,
   Node Block8:Zone1 In;


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block9:Zone1 Heating Setpoint Schedule
Schedule:Year, Block9:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block9:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block9:Zone1 Heating Availability Sch
Schedule:Year, Block9:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block9:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block9:Zone1 Cooling SP Sch
Schedule:Year, Block9:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block9:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block9:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block9:Zone1 Cooling Availability Sch
Schedule:Year, Block9:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block9:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block9:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block9:Zone1,                                  !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block9:Zone1,                                  !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block9:Zone1;                                  !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block9:Zone1,                                  !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block9:Zone1,                                  !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block9:Zone1 Thermostat, Block9:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block9:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block9:Zone1,Block9:Zone1 Heating Setpoint Schedule,Block9:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block9:Zone1, Block9:Zone1 Equipment, Block9:Zone1 Inlets, , Node Block9:Zone1 Zone, Node Block9:Zone1 Out;

ZoneHVAC:EquipmentList, Block9:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block9:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block9:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block9:Zone1 In,                          !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block9:Zone1 Heating Availability Sch,         !- Heating Availability Schedule
   Block9:Zone1 Cooling Availability Sch,         !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block9:Zone1,                                  !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block9:Zone1 Inlets,
   Node Block9:Zone1 In;


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Setpoint Schedule_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_-50_12_18,                               !- Sunday
   10000_-50_12_18,                               !- Monday
   10000_-50_12_18,                               !- Tuesday
   10000_-50_12_18,                               !- Wednesday
   10000_-50_12_18,                               !- Thursday
   10000_-50_12_18,                               !- Friday
   10000_-50_12_18,                               !- Saturday
   10000_-50_12_18,                               !- Holiday
   10000_-50_12_18,                               !- SummerDesignDay
   11_-50_12_18,                                  !- WinterDesignDay
   10000_-50_12_18,                               !- CustomDay1
   10000_-50_12_18;                               !- CustomDay2


! Modified schedule: Block10:Zone1 Heating Setpoint Schedule
Schedule:Year, Block10:Zone1 Heating Setpoint Schedule, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block10:Zone1 Heating Setpoint Schedule_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Setpoint Schedule_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Heating Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block10:Zone1 Heating Availability Sch
Schedule:Year, Block10:Zone1 Heating Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block10:Zone1 Heating Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Heating Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date


! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling SP Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_100_28_26,                               !- Sunday
   10000_100_28_26,                               !- Monday
   10000_100_28_26,                               !- Tuesday
   10000_100_28_26,                               !- Wednesday
   10000_100_28_26,                               !- Thursday
   10000_100_28_26,                               !- Friday
   10000_100_28_26,                               !- Saturday
   10000_100_28_26,                               !- Holiday
   10000_100_28_26,                               !- SummerDesignDay
   11_100_28_26,                                  !- WinterDesignDay
   10000_100_28_26,                               !- CustomDay1
   10000_100_28_26;                               !- CustomDay2


! Modified schedule: Block10:Zone1 Cooling SP Sch
Schedule:Year, Block10:Zone1 Cooling SP Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block10:Zone1 Cooling SP Sch_Jan, 1, 1, 1, 31, !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Feb, 2, 1, 2, 28, !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Mar, 3, 1, 3, 31, !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Apr, 4, 1, 4, 30, !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_May, 5, 1, 5, 31, !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Jun, 6, 1, 6, 30, !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Jul, 7, 1, 7, 31, !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Aug, 8, 1, 8, 31, !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Sep, 9, 1, 9, 30, !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling SP Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date



! Modified schedule: Copy of Dwell_DomCommonAreas_Occ
Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2

Schedule:Week:Daily, Block10:Zone1 Cooling Availability Sch_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   10000_0_1_1,                                   !- Sunday
   10000_0_1_1,                                   !- Monday
   10000_0_1_1,                                   !- Tuesday
   10000_0_1_1,                                   !- Wednesday
   10000_0_1_1,                                   !- Thursday
   10000_0_1_1,                                   !- Friday
   10000_0_1_1,                                   !- Saturday
   10000_0_1_1,                                   !- Holiday
   10000_0_1_1,                                   !- SummerDesignDay
   11_0_1_1,                                      !- WinterDesignDay
   10000_0_1_1,                                   !- CustomDay1
   10000_0_1_1;                                   !- CustomDay2


! Modified schedule: Block10:Zone1 Cooling Availability Sch
Schedule:Year, Block10:Zone1 Cooling Availability Sch, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:DailyS
   Block10:Zone1 Cooling Availability Sch_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Block10:Zone1 Cooling Availability Sch_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

Sizing:Zone,
   Block10:Zone1,                                 !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   Block10:Zone1,                                 !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   Block10:Zone1;                                 !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
   Block10:Zone1,                                 !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

DesignSpecification:OutdoorAir,
   Block10:Zone1,                                 !- Zone Name
   Sum,                                           !- Outdoor Air Method
   .008333,                                       !- Outdoor Air Flow per Person {m3/s}
   0,                                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   0,                                             !- Outdoor Air Flow per Zone {m3/s}
   0,                                             !- Outdoor Air Flow Air Changes per Hour
   Copy of Dwell_DomCommonAreas_Occ;              !- Outdoor Air Flow Rate Fraction Schedule Name


ZoneControl:Thermostat, Block10:Zone1 Thermostat, Block10:Zone1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block10:Zone1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone Block10:Zone1,Block10:Zone1 Heating Setpoint Schedule,Block10:Zone1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   Block10:Zone1, Block10:Zone1 Equipment, Block10:Zone1 Inlets, , Node Block10:Zone1 Zone, Node Block10:Zone1 Out;

ZoneHVAC:EquipmentList, Block10:Zone1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, Block10:Zone1 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, Block10:Zone1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node Block10:Zone1 In,                         !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   LimitFlowRateAndCapacity,                      !- Cooling Limit
   Autosize,                                      !- Maximum Cooling Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Total Cooling Capacity
   Block10:Zone1 Heating Availability Sch,        !- Heating Availability Schedule
   Block10:Zone1 Cooling Availability Sch,        !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   Block10:Zone1,                                 !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   NoEconomizer,                                  !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   Block10:Zone1 Inlets,
   Node Block10:Zone1 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window

Output:SQLite,Simple;

Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML, JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,Gas:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,Gas:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,Gas:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,Gas:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator


Output:Variable, *, Zone Mean Air Temperature, hourly, ;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, ;
Output:Variable, *, Zone Operative Temperature, hourly, ;
Output:Variable, *, Zone Air Relative Humidity, hourly, ;
Output:Variable, *, Zone Mean Air Temperature, daily, ;
Output:Variable, *, Zone Mean Radiant Temperature, daily, ;
Output:Variable, *, Zone Operative Temperature, daily, ;
Output:Variable, *, Zone Air Relative Humidity, daily, ;
Output:Variable, *, Zone Mean Air Temperature, monthly, ;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, ;
Output:Variable, *, Zone Operative Temperature, monthly, ;
Output:Variable, *, Zone Air Relative Humidity, monthly, ;
Output:Variable, *, Zone Mean Air Temperature, runperiod, ;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, ;
Output:Variable, *, Zone Operative Temperature, runperiod, ;
Output:Variable, *, Zone Air Relative Humidity, runperiod, ;
Output:Variable, *, Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Infiltration Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, Zone Ventilation Air Change Rate, daily;
Output:Variable, *, Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, hourly;
Output:Variable, *, Fan Electric Power, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electric Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electric Energy, daily;
Output:Variable, *, Fan Electric Power, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electric Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, monthly;
Output:Variable, *, Fan Electric Power, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electric Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electric Energy, runperiod;
Output:Variable, *, Fan Electric Power, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electric Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, hourly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, hourly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, *, Lights Total Heating Rate, hourly;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, hourly;
Output:Variable, *, Zone Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, daily;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, daily;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, *, Lights Total Heating Rate, daily;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, daily;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, daily;
Output:Variable, *, Zone Other Equipment Total Heating Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, monthly;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, monthly;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, *, Lights Total Heating Rate, monthly;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, monthly;
Output:Variable, *, Zone Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Infiltration Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Ventilation Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Loss Energy, runperiod;
Output:Variable, *, Zone Mixing Sensible Heat Gain Energy, runperiod;
Output:Variable, *, Zone Mixing Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, *, Lights Total Heating Rate, runperiod;
Output:Variable, *, Zone Electric Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Gas Equipment Total Heating Rate, runperiod;
Output:Variable, *, Zone Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
